site_id,local_id,asset_id,x_make,x_model,asset_type,x_tonnage,x_evap_hp,x_eer,x_refrig_type,year,age,x_economizer,x_vfd,x_cmp_stg,x_condition,strategy,cost,n_make,n_model,n_tonnage,n_evap_hp,n_eer,n_economizer,n_vfd,n_cmp_stg
539,1001,539_1001,LENNOX,,PKG,,,12,R-410A,2019,1,FALSE,FALSE,,EXCELLENT,NO ACTION,$0 ,,,,,,,,
107,1002,107_1002,LENNOX,LGH180H4MM3G,PKG,15,5,12,R-410A,2016,4,FALSE,FALSE,3,EXCELLENT,NO ACTION,$0 ,,,,,,,,
1723,1003,1723_1003,CARRIER,50HGA028LA-60ABE,PKG,25,7.5,10.4,R-22,2003,17,FALSE,FALSE,2,GOOD,REPLACE,"$40,518 ",CARRIER,50TC-D28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
1723,1004,1723_1004,CARRIER,50HGAL28LA-60ABD,PKG,25,7.5,10.4,R-22,2003,17,FALSE,FALSE,2,GOOD,REPLACE,"$40,518 ",CARRIER,50TC-D28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
1723,1005,1723_1005,CARRIER,50HGAL28LA-60ABC,PKG,25,7.5,10.4,R-22,2003,17,FALSE,FALSE,2,GOOD,REPLACE,"$40,518 ",CARRIER,50TC-D28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
1723,1006,1723_1006,CARRIER,50HGAL28LA-60ABB,PKG,25,7.5,10.4,R-22,2003,17,FALSE,FALSE,2,GOOD,REPLACE,"$40,518 ",CARRIER,50TC-D28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
1723,1007,1723_1007,CARRIER,50HGAL28LA-60ABA,PKG,25,7.5,10.4,R-22,2003,17,FALSE,FALSE,2,GOOD,REPLACE,"$40,518 ",CARRIER,50TC-D28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
1723,1008,1723_1008,CARRIER,50HGAL28LA-60AB9,PKG,25,7.5,10.4,R-22,2003,17,FALSE,FALSE,2,GOOD,REPLACE,"$40,518 ",CARRIER,50TC-D28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
1723,1009,1723_1009,CARRIER,50HGAL28LA-60AB8,PKG,25,7.5,10.4,R-22,2003,17,FALSE,FALSE,2,GOOD,REPLACE,"$40,518 ",CARRIER,50TC-D28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
1723,1010,1723_1010,CARRIER,50HGAL28LA-60AB7,PKG,25,7.5,10.4,R-22,2003,17,FALSE,FALSE,2,GOOD,REPLACE,"$40,518 ",CARRIER,50TC-D28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
1723,1011,1723_1011,CARRIER,50HGAL28LA-60AB6,PKG,25,7.5,10.4,R-22,2003,17,FALSE,FALSE,2,GOOD,REPLACE,"$40,518 ",CARRIER,50TC-D28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
1723,1012,1723_1012,CARRIER,50HGAL28LA-60AB5,PKG,25,7.5,10.4,R-22,2003,17,FALSE,FALSE,2,GOOD,REPLACE,"$40,518 ",CARRIER,50TC-D28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
1723,1013,1723_1013,CARRIER,50HGAL28LA-60AB4,PKG,25,7.5,10.4,R-22,2003,17,FALSE,FALSE,2,GOOD,REPLACE,"$40,518 ",CARRIER,50TC-D28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
1723,1014,1723_1014,CARRIER,50HJ012R--64202,PKG,10,3.7,11,R-22,2003,17,FALSE,FALSE,2,GOOD,REPLACE,"$22,207 ",CARRIER,50TC-D12A2A6-0A3G0,10,3.70,11.9,TRUE,TRUE,2
1723,1015,1723_1015,CARRIER,50HJ012R--64202,PKG,10,3.7,11,R-22,2003,17,FALSE,FALSE,2,GOOD,REPLACE,"$22,207 ",CARRIER,50TC-D12A2A6-0A3G0,10,3.70,11.9,TRUE,TRUE,2
1723,1016,1723_1016,CARRIER,50HJ004R--64203,PKG,3,0.25,11.2,R-22,2003,17,FALSE,FALSE,1,GOOD,REPLACE,"$10,382 ",CARRIER,50FC-A04A2A6-0A3A0,3,0.25,12.3,TRUE,FALSE,1
2235,1017,2235_1017,LENNOX,LGC300H2BS2G,PKG,25,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$40,905 ",CARRIER,48TCED28A2A6-0A3G0,25,5.00,11.9,TRUE,TRUE,2
2235,1018,2235_1018,LENNOX,LGC300H2BS2G,PKG,25,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$40,905 ",CARRIER,48TCED28A2A6-0A3G0,25,5.00,11.9,TRUE,TRUE,2
2235,1019,2235_1019,LENNOX,LGC300H2BS2G,PKG,25,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$40,905 ",CARRIER,48TCED28A2A6-0A3G0,25,5.00,11.9,TRUE,TRUE,2
2235,1020,2235_1020,LENNOX,LGC300H2BS2G,PKG,25,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$40,905 ",CARRIER,48TCED28A2A6-0A3G0,25,5.00,11.9,TRUE,TRUE,2
2235,1021,2235_1021,LENNOX,LGC300H2BS2G,PKG,25,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$40,905 ",CARRIER,48TCED28A2A6-0A3G0,25,5.00,11.9,TRUE,TRUE,2
2235,1022,2235_1022,LENNOX,LGC300H2BS2G,PKG,25,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$40,905 ",CARRIER,48TCED28A2A6-0A3G0,25,5.00,11.9,TRUE,TRUE,2
2235,1023,2235_1023,LENNOX,LGC300H2BS2G,PKG,25,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$40,905 ",CARRIER,48TCED28A2A6-0A3G0,25,5.00,11.9,TRUE,TRUE,2
2235,1024,2235_1024,LENNOX,LGC300H2BS2G,PKG,25,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$40,905 ",CARRIER,48TCED28A2A6-0A3G0,25,5.00,11.9,TRUE,TRUE,2
2235,1025,2235_1025,LENNOX,LGC300H2BS2G,PKG,25,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$40,905 ",CARRIER,48TCED28A2A6-0A3G0,25,5.00,11.9,TRUE,TRUE,2
2235,1026,2235_1026,LENNOX,LGC300H2BS2G,PKG,25,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$40,905 ",CARRIER,48TCED28A2A6-0A3G0,25,5.00,11.9,TRUE,TRUE,2
2235,1027,2235_1027,LENNOX,LGC300H2BS2G,PKG,25,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$40,905 ",CARRIER,48TCED28A2A6-0A3G0,25,5.00,11.9,TRUE,TRUE,2
2235,1028,2235_1028,LENNOX,LGA120H2BH3G,PKG,10,3,11,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$22,447 ",CARRIER,48TCED12A2A6-0A3G0,10,3.00,11.9,TRUE,TRUE,2
2235,1029,2235_1029,LENNOX,LGA120H2BH3G,PKG,10,3,11,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$22,447 ",CARRIER,48TCED12A2A6-0A3G0,10,3.00,11.9,TRUE,TRUE,2
2235,1030,2235_1030,LENNOX,LCA036H2BN1Y,PKG,3,2,10.6,R-22,2006,14,FALSE,FALSE,1,GOOD,REPLACE,"$10,463 ",CARRIER,50FC-A04A2A5-0A3A0,3,2.00,12.3,TRUE,FALSE,1
UATStore,1031,UATStore_1031,LENNOX,SGA240H4MS1G,PKG,20,5,12.6,R-22,1995,25,FALSE,FALSE,4,POOR,NO ACTION,$0 ,,,,,,,,
UATStore,1032,UATStore_1032,LENNOX,SGA240H4MS1G,PKG,20,5,12.6,R-22,1995,25,FALSE,FALSE,4,GOOD,NO ACTION,$0 ,,,,,,,,
UATStore,1033,UATStore_1033,LENNOX,SGA240H4MS1G,PKG,20,5,12.6,R-22,1995,25,FALSE,FALSE,4,GOOD,NO ACTION,$0 ,,,,,,,,
UATStore,1034,UATStore_1034,LENNOX,SGA240H4MS1G,PKG,20,5,12.6,R-22,1995,25,FALSE,FALSE,4,GOOD,NO ACTION,$0 ,,,,,,,,
UATStore,1035,UATStore_1035,LENNOX,SGA240H4MS1G,PKG,20,5,12.6,R-22,1995,25,FALSE,FALSE,4,GOOD,NO ACTION,$0 ,,,,,,,,
UATStore,1036,UATStore_1036,LENNOX,LGC180H4BS3G,PKG,15,5,11.8,R-22,1995,25,FALSE,FALSE,3,GOOD,NO ACTION,$0 ,,,,,,,,
UATStore,1037,UATStore_1037,LENNOX,LGC180H4BS3G,PKG,15,5,11.8,R-22,1995,25,FALSE,FALSE,3,GOOD,NO ACTION,$0 ,,,,,,,,
UATStore,1038,UATStore_1038,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,NO ACTION,$0 ,,,,,,,,
UATStore,1039,UATStore_1039,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,NO ACTION,$0 ,,,,,,,,
UATStore,1040,UATStore_1040,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,NO ACTION,$0 ,,,,,,,,
UATStore,1041,UATStore_1041,LENNOX,LGA240HMS1G,PKG,20,5,11,R-22,1995,25,FALSE,FALSE,4,GOOD,NO ACTION,$0 ,,,,,,,,
UATStore,1042,UATStore_1042,LENNOX,LGC180H4BS3G,PKG,15,5,11.8,R-22,1995,25,FALSE,FALSE,3,GOOD,NO ACTION,$0 ,,,,,,,,
UATStore,1043,UATStore_1043,LENNOX,LGC180H4BS3G,PKG,15,5,11.8,R-22,1995,25,FALSE,FALSE,3,GOOD,NO ACTION,$0 ,,,,,,,,
UATStore,1044,UATStore_1044,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,NO ACTION,$0 ,,,,,,,,
UATStore,1045,UATStore_1045,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,NO ACTION,$0 ,,,,,,,,
UATStore,1046,UATStore_1046,LENNOX,LGA240H4MS1G,PKG,20,5,11,R-22,1995,25,FALSE,FALSE,4,GOOD,NO ACTION,$0 ,,,,,,,,
UATStore,1047,UATStore_1047,LENNOX,LGA048H4BH3G,PKG,4,2,10.8,R-410A,2008,12,FALSE,FALSE,1,GOOD,NO ACTION,$0 ,,,,,,,,
UATStore,1048,UATStore_1048,LENNOX,LGA048H2BH3G,PKG,4,2,10.7,R-22,2007,13,FALSE,FALSE,1,GOOD,NO ACTION,$0 ,,,,,,,,
UATStore,1049,UATStore_1049,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,1995,25,FALSE,FALSE,3,GOOD,NO ACTION,$0 ,,,,,,,,
UATStore,1050,UATStore_1050,LENNOX,LGA036H2BS2G,PKG,3,2,10.6,R-22,2009,11,FALSE,FALSE,1,GOOD,NO ACTION,$0 ,,,,,,,,
713,1850,713_1850,TRANE,YCD181C4LGBA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
713,1851,713_1851,TRANE,YCD181C4LGBA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
713,1852,713_1852,TRANE,YCD181C4LGBA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
713,1853,713_1853,TRANE,YCD181C4LABA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
713,1854,713_1854,TRANE,YCD241C4LGBA,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
713,1855,713_1855,TRANE,YCD241C4LGBA,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
713,1856,713_1856,TRANE,TCD241C4OGBA,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
713,1857,713_1857,TRANE,YCD241C4LGBA,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
713,1858,713_1858,TRANE,TCD241C4OGBA,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
713,1859,713_1859,TRANE,YCD241C4LGBA,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
713,1860,713_1860,TRANE,YCD241C4LGBA,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
713,1861,713_1861,TRANE,TCD241C4OGBA,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
713,1862,713_1862,TRANE,TCD241C4OGBA,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
713,1863,713_1863,TRANE,TCD241C40GBA,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
713,1864,713_1864,TRANE,YCD241C4LGBA,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
713,1865,713_1865,TRANE,YCD241C4LGBA,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
713,1866,713_1866,TRANE,YCD241C4LGBA,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
713,1867,713_1867,TRANE,YCD241C4LGBA,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
713,1868,713_1868,TRANE,YCD241C4LGBA,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
713,1869,713_1869,TRANE,YCD241C4LGBA,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
712,1870,712_1870,TRANE,TCD181C40AAA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$29,140 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
712,1871,712_1871,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
712,1872,712_1872,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
712,1873,712_1873,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
712,1874,712_1874,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
712,1875,712_1875,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
712,1876,712_1876,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
712,1877,712_1877,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
712,1878,712_1878,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
712,1879,712_1879,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
712,1880,712_1880,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
712,1881,712_1881,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
696,1882,696_1882,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
696,1883,696_1883,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
696,1884,696_1884,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
696,1885,696_1885,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
715,1886,715_1886,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
715,1887,715_1887,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
715,1888,715_1888,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
715,1889,715_1889,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
715,1890,715_1890,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
715,1891,715_1891,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
715,1892,715_1892,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
715,1893,715_1893,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
715,1894,715_1894,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
715,1895,715_1895,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
714,1896,714_1896,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$29,280 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
714,1897,714_1897,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$29,280 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
714,1898,714_1898,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$29,280 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
714,1899,714_1899,TRANE,YCD181C4LAAA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$29,280 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
714,1900,714_1900,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$29,280 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
714,1901,714_1901,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$29,280 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
714,1902,714_1902,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,958 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
714,1903,714_1903,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,958 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
714,1904,714_1904,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,958 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
714,1905,714_1905,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,958 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
714,1906,714_1906,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,958 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
714,1907,714_1907,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,958 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
714,1908,714_1908,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,958 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
714,1909,714_1909,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,958 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
714,1910,714_1910,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,958 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
714,1911,714_1911,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,958 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
714,1912,714_1912,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,958 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
714,1913,714_1913,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,958 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
714,1914,714_1914,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,958 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
714,1915,714_1915,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,958 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
714,1916,714_1916,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,958 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
713,1917,713_1917,TRANE,YCD241C4LGBA,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
698,1918,698_1918,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$37,746 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
698,1919,698_1919,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$37,746 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
698,1920,698_1920,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$37,746 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
698,1921,698_1921,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$37,746 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
697,1922,697_1922,LENNOX,LGA180HSIG,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,3,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
697,1923,697_1923,LENNOX,LGA180HSIG,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,3,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
697,1924,697_1924,LENNOX,LGA180HSIG,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,3,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
697,1925,697_1925,LENNOX,LGA180HSIG,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,3,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
697,1926,697_1926,LENNOX,LCA180HS1G,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,3,GOOD,REPLACE,"$29,456 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
697,1927,697_1927,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
697,1928,697_1928,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
697,1929,697_1929,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
697,1930,697_1930,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
697,1931,697_1931,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
697,1932,697_1932,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
697,1933,697_1933,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
697,1934,697_1934,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
697,1935,697_1935,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
697,1936,697_1936,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
697,1937,697_1937,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
697,1938,697_1938,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
697,1939,697_1939,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
697,1940,697_1940,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
697,1941,697_1941,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
696,1942,696_1942,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$28,894 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
696,1943,696_1943,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$28,894 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
696,1944,696_1944,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$28,894 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
696,1945,696_1945,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$28,894 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
696,1946,696_1946,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$28,894 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
696,1947,696_1947,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
696,1948,696_1948,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
696,1949,696_1949,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
682,1950,682_1950,TRANE,TCD181C40AAA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$28,852 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
682,1951,682_1951,TRANE,TCD181C40AAA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$28,852 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
682,1952,682_1952,TRANE,TCD181C0GAA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$28,852 ",,,15,3.00,11.9,,,
682,1953,682_1953,TRANE,TCD181C40AAA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$28,852 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
682,1954,682_1954,TRANE,TCD241C0GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",,,20,5.00,11.9,,,
682,1955,682_1955,TRANE,TCD241C0GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",,,20,5.00,11.9,,,
682,1956,682_1956,TRANE,TCD241C0GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",,,20,5.00,11.9,,,
682,1957,682_1957,TRANE,TCD241C0GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",,,20,5.00,11.9,,,
682,1958,682_1958,TRANE,TCD241C0GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",,,20,5.00,11.9,,,
682,1959,682_1959,TRANE,TCD241C0GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",,,20,5.00,11.9,,,
682,1960,682_1960,TRANE,TCD241C0GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",,,20,5.00,11.9,,,
682,1961,682_1961,TRANE,TCD241C0GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",,,20,5.00,11.9,,,
682,1962,682_1962,TRANE,TCD241C0GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",,,20,5.00,11.9,,,
682,1963,682_1963,TRANE,TCD241C0GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",,,20,5.00,11.9,,,
682,1964,682_1964,TRANE,TCD241C0GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",,,20,5.00,11.9,,,
682,1965,682_1965,TRANE,TCD241C0GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",,,20,5.00,11.9,,,
682,1966,682_1966,TRANE,TCD241C0GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",,,20,5.00,11.9,,,
682,1967,682_1967,TRANE,TCD241C0GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",,,20,5.00,11.9,,,
682,1968,682_1968,TRANE,TCD241C0GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",,,20,5.00,11.9,,,
682,1969,682_1969,TRANE,TCD241C0GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",,,20,5.00,11.9,,,
681,1970,681_1970,TRANE,TCD181C40GAA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$28,922 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
681,1971,681_1971,TRANE,TCD181C40GAA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$28,922 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
681,1972,681_1972,TRANE,TCD181C40GAA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$28,922 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
681,1973,681_1973,TRANE,TCD181C40GAA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$28,922 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
681,1974,681_1974,TRANE,TCD181C40GAA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$28,922 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
681,1975,681_1975,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
681,1976,681_1976,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
681,1977,681_1977,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
681,1978,681_1978,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
681,1979,681_1979,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
681,1980,681_1980,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
681,1981,681_1981,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
664,1982,664_1982,LENNOX,LCA240HH1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
664,1983,664_1983,LENNOX,LGA240SH1G,PKG,20,5,9,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
664,1984,664_1984,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
664,1985,664_1985,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
716,1986,716_1986,LENNOX,LCA036HNIG,PKG,3,0.75,10.5,R-22,2002,18,FALSE,FALSE,1,GOOD,REPLACE,"$10,279 ",CARRIER,50FC-A04A2A6-0A3A0,3,0.75,12.3,TRUE,FALSE,1
716,1987,716_1987,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,2001,19,FALSE,FALSE,4,GOOD,REPLACE,"$36,809 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
716,1988,716_1988,LENNOX,LCH180HN1G,PKG,15,3,12,R-22,2001,19,FALSE,FALSE,3,GOOD,REPLACE,"$28,445 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
716,1989,716_1989,LENNOX,LCH180HNIG,PKG,15,3,12,R-22,2001,19,FALSE,FALSE,3,GOOD,REPLACE,"$28,445 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
716,1990,716_1990,LENNOX,LCA180HNIG,PKG,15,3,11.5,R-22,2001,19,FALSE,FALSE,3,GOOD,REPLACE,"$28,445 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
716,1991,716_1991,LENNOX,LCA180HNIG,PKG,15,3,11.5,R-22,2001,19,FALSE,FALSE,3,GOOD,REPLACE,"$28,445 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
716,1992,716_1992,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,2001,19,FALSE,FALSE,4,GOOD,REPLACE,"$36,809 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
716,1993,716_1993,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,2001,19,FALSE,FALSE,4,GOOD,REPLACE,"$36,809 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
716,1994,716_1994,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,2001,19,FALSE,FALSE,4,GOOD,REPLACE,"$36,809 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
716,1995,716_1995,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,2001,19,FALSE,FALSE,4,GOOD,REPLACE,"$36,809 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
716,1996,716_1996,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,2001,19,FALSE,FALSE,4,GOOD,REPLACE,"$36,809 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
716,1997,716_1997,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,2001,19,FALSE,FALSE,4,GOOD,REPLACE,"$36,809 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
716,1998,716_1998,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,2001,19,FALSE,FALSE,4,GOOD,REPLACE,"$36,809 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
716,1999,716_1999,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,2001,19,FALSE,FALSE,4,GOOD,REPLACE,"$36,809 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
716,2000,716_2000,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,2001,19,FALSE,FALSE,4,GOOD,REPLACE,"$36,809 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
716,2001,716_2001,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,2001,19,FALSE,FALSE,4,GOOD,REPLACE,"$36,809 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
716,2002,716_2002,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,2001,19,FALSE,FALSE,4,GOOD,REPLACE,"$36,809 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
716,2003,716_2003,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,2001,19,FALSE,FALSE,4,GOOD,REPLACE,"$36,809 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
716,2004,716_2004,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,2001,19,FALSE,FALSE,4,GOOD,REPLACE,"$36,809 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
716,2005,716_2005,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,2001,19,FALSE,FALSE,4,GOOD,REPLACE,"$36,809 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
716,2006,716_2006,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,2001,19,FALSE,FALSE,4,GOOD,REPLACE,"$36,809 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
715,2007,715_2007,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
715,2008,715_2008,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,3,GOOD,REPLACE,"$30,382 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
715,2009,715_2009,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,3,GOOD,REPLACE,"$30,382 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
715,2010,715_2010,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,3,GOOD,REPLACE,"$30,382 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
715,2011,715_2011,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,3,GOOD,REPLACE,"$30,382 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
715,2012,715_2012,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,3,GOOD,REPLACE,"$30,382 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
715,2013,715_2013,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
715,2014,715_2014,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
715,2015,715_2015,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
715,2016,715_2016,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
715,2017,715_2017,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
700,2018,700_2018,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
700,2019,700_2019,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
700,2020,700_2020,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
700,2021,700_2021,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
700,2022,700_2022,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
700,2023,700_2023,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
700,2024,700_2024,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
700,2025,700_2025,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
700,2026,700_2026,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
700,2027,700_2027,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
700,2028,700_2028,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
700,2029,700_2029,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
700,2030,700_2030,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
700,2031,700_2031,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
700,2032,700_2032,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
700,2033,700_2033,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
698,2034,698_2034,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$29,126 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
698,2035,698_2035,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$29,126 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
698,2036,698_2036,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$29,126 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
698,2037,698_2037,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$29,126 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
698,2038,698_2038,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$29,126 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
698,2039,698_2039,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$37,746 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
698,2040,698_2040,TRANE,TCD241C4OGAB,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$37,746 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
698,2041,698_2041,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$37,746 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
698,2042,698_2042,TRANE,TCD241C4OGAB,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$37,746 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
698,2043,698_2043,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$37,746 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
698,2044,698_2044,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$37,746 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
698,2045,698_2045,TRANE,TCD241C4OGAB,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$37,746 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
698,2046,698_2046,TRANE,TCD241C4OGAB,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$37,746 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
698,2047,698_2047,TRANE,TCD241C4OGAB,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$37,746 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
698,2048,698_2048,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$37,746 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
698,2049,698_2049,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$37,746 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
685,2050,685_2050,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
685,2051,685_2051,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
685,2052,685_2052,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
685,2053,685_2053,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
685,2054,685_2054,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
685,2055,685_2055,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
685,2056,685_2056,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
685,2057,685_2057,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
685,2058,685_2058,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
685,2059,685_2059,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
685,2060,685_2060,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
684,2061,684_2061,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
684,2062,684_2062,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
684,2063,684_2063,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
684,2064,684_2064,TRANE,YCD181C4LAAA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
684,2065,684_2065,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
684,2066,684_2066,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
684,2067,684_2067,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
684,2068,684_2068,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
684,2069,684_2069,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
684,2070,684_2070,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
684,2071,684_2071,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
684,2072,684_2072,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
684,2073,684_2073,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
684,2074,684_2074,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
684,2075,684_2075,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
684,2076,684_2076,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
684,2077,684_2077,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
684,2078,684_2078,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
684,2079,684_2079,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
684,2080,684_2080,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
684,2081,684_2081,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
718,2082,718_2082,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
718,2083,718_2083,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
718,2084,718_2084,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
718,2085,718_2085,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
718,2086,718_2086,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
718,2087,718_2087,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
718,2088,718_2088,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
718,2089,718_2089,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
718,2090,718_2090,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
718,2091,718_2091,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
718,2092,718_2092,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
718,2093,718_2093,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
718,2094,718_2094,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
717,2095,717_2095,TRANE,TCD181C40GAA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
717,2096,717_2096,TRANE,TCD181C40GAA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
717,2097,717_2097,TRANE,TCD180C40AAA,PKG,15,3,9.9,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
717,2098,717_2098,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
717,2099,717_2099,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
717,2100,717_2100,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
717,2101,717_2101,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
717,2102,717_2102,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
717,2103,717_2103,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
717,2104,717_2104,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
717,2105,717_2105,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
717,2106,717_2106,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
717,2107,717_2107,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
717,2108,717_2108,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
717,2109,717_2109,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
717,2110,717_2110,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
717,2111,717_2111,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
717,2112,717_2112,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
717,2113,717_2113,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
702,2114,702_2114,TRANE,YCD241C4LGA,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
702,2115,702_2115,TRANE,YCD241C4LGA,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
702,2116,702_2116,TRANE,TCD241C4OGA,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
702,2117,702_2117,TRANE,YCD241C4LGA,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
702,2118,702_2118,TRANE,YCD241C4LGA,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
702,2119,702_2119,TRANE,YCD241C4LGA,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
702,2120,702_2120,TRANE,YCD241C4LGA,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
