site_id,local_id,asset_id,x_make,x_model,asset_type,x_tonnage,x_evap_hp,x_eer,x_refrig_type,year,age,x_economizer,x_vfd,x_cmp_stg,x_condition,strategy,cost,n_make,n_model,n_tonnage,n_evap_hp,n_eer,n_economizer,n_vfd,n_cmp_stg
708,2435,708_2435,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2001,19,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
708,2436,708_2436,TRANE,YCD181C4LGBA,PKG,15,3,11.5,R-22,2001,19,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
708,2437,708_2437,TRANE,YCD181C4LGBA,PKG,15,3,11.5,R-22,2001,19,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
708,2438,708_2438,TRANE,YCD181C4LGBA,PKG,15,3,11.5,R-22,2001,19,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
708,2439,708_2439,TRANE,YCD181C4LGBA,PKG,15,3,11.5,R-22,2001,19,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
708,2440,708_2440,TRANE,YCD181C4LGBA,PKG,15,3,11.5,R-22,2001,19,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
708,2441,708_2441,TRANE,YCD240C4LGAB,PKG,20,5,9.2,R-22,2001,19,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
708,2442,708_2442,TRANE,TCD241C40GBA,PKG,20,5,10.6,R-22,2001,19,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
708,2443,708_2443,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2001,19,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
712,2444,712_2444,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
712,2445,712_2445,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
712,2446,712_2446,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
712,2447,712_2447,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
712,2448,712_2448,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
711,2449,711_2449,TRANE,YCD241C4LGAB1,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
711,2450,711_2450,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
711,2451,711_2451,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
711,2452,711_2452,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
711,2453,711_2453,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
711,2454,711_2454,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
711,2455,711_2455,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
711,2456,711_2456,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
711,2457,711_2457,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
711,2458,711_2458,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
711,2459,711_2459,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
711,2460,711_2460,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
711,2461,711_2461,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
711,2462,711_2462,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
711,2463,711_2463,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
711,2464,711_2464,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
711,2465,711_2465,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
711,2466,711_2466,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
711,2467,711_2467,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
711,2468,711_2468,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
711,2469,711_2469,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
710,2470,710_2470,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$29,996 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
710,2471,710_2471,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$29,996 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
710,2472,710_2472,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$29,996 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
710,2473,710_2473,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$29,996 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
710,2474,710_2474,TRANE,YCD181C4LAAA,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$29,996 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
710,2475,710_2475,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$38,943 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
696,2476,696_2476,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
696,2477,696_2477,TRANE,TCD241C4LGAA,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
696,2478,696_2478,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
696,2479,696_2479,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
696,2480,696_2480,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
696,2481,696_2481,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
696,2482,696_2482,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
696,2483,696_2483,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
695,2484,695_2484,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
695,2485,695_2485,LENNOX,LGA180HSIG,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,3,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
695,2486,695_2486,LENNOX,LGA180HSIG,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,3,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
695,2487,695_2487,LENNOX,LGA180HSIG,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,3,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
695,2488,695_2488,LENNOX,LGA180HSIG,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,3,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
695,2489,695_2489,LENNOX,LGA180HSIG,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,3,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
695,2490,695_2490,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
695,2491,695_2491,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$39,657 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
695,2492,695_2492,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
695,2493,695_2493,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$39,657 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
695,2494,695_2494,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
695,2495,695_2495,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
695,2496,695_2496,LENNOX,LGA240HNIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
695,2497,695_2497,LENNOX,LGA240HNIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
695,2498,695_2498,LENNOX,LGA240HNIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
695,2499,695_2499,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
695,2500,695_2500,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
695,2501,695_2501,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
695,2502,695_2502,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
695,2503,695_2503,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
681,2504,681_2504,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
681,2505,681_2505,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
681,2506,681_2506,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
681,2507,681_2507,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
681,2508,681_2508,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
681,2509,681_2509,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
681,2510,681_2510,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
681,2511,681_2511,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
680,2512,680_2512,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
680,2513,680_2513,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
680,2514,680_2514,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
680,2515,680_2515,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
680,2516,680_2516,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
680,2517,680_2517,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
680,2518,680_2518,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
680,2519,680_2519,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
680,2520,680_2520,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
680,2521,680_2521,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
680,2522,680_2522,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
680,2523,680_2523,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
680,2524,680_2524,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
680,2525,680_2525,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
680,2526,680_2526,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
680,2527,680_2527,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
680,2528,680_2528,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
680,2529,680_2529,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
680,2530,680_2530,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
680,2531,680_2531,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
679,2532,679_2532,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
679,2533,679_2533,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,3,GOOD,REPLACE,"$29,301 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
679,2534,679_2534,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,3,GOOD,REPLACE,"$29,301 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
679,2535,679_2535,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
653,2536,653_2536,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
653,2537,653_2537,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
653,2538,653_2538,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
653,2539,653_2539,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
653,2540,653_2540,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
653,2541,653_2541,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
652,2542,652_2542,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,3,GOOD,REPLACE,"$31,885 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
652,2543,652_2543,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,3,GOOD,REPLACE,"$31,885 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
652,2544,652_2544,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$41,539 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
652,2545,652_2545,LENNOX,LGA240HN1G,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$41,539 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
652,2546,652_2546,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$41,539 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
652,2547,652_2547,LENNOX,LGA240HN1G,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$41,539 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
652,2548,652_2548,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$41,539 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
652,2549,652_2549,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$41,539 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
652,2550,652_2550,LENNOX,LGA240HN1G,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$41,539 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
652,2551,652_2551,LENNOX,LGA240HN1G,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$41,539 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
652,2552,652_2552,LENNOX,LGA240HN1G,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$41,539 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
652,2553,652_2553,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$41,539 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
652,2554,652_2554,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,3,GOOD,REPLACE,"$31,885 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
652,2555,652_2555,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$41,539 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
652,2556,652_2556,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$41,539 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
652,2557,652_2557,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$41,539 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
652,2558,652_2558,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$41,539 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
652,2559,652_2559,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$41,539 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
652,2560,652_2560,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,3,GOOD,REPLACE,"$31,885 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
652,2561,652_2561,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$41,539 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
652,2562,652_2562,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,3,GOOD,REPLACE,"$31,885 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
651,2563,651_2563,LENNOX,LGA072HH2G,PKG,6,0.75,10.5,R-22,2002,18,FALSE,FALSE,1,GOOD,REPLACE,"$12,983 ",CARRIER,48FCEM07A2A6-0A3A0,6,0.75,12.6,TRUE,FALSE,2
651,2564,651_2564,LENNOX,LCA036HNIG,PKG,3,0.75,10.5,R-22,2002,18,FALSE,FALSE,1,GOOD,REPLACE,"$10,416 ",CARRIER,50FC-A04A2A6-0A3A0,3,0.75,12.3,TRUE,FALSE,1
651,2565,651_2565,LENNOX,LGA120HH2G,PKG,10,3,11,R-22,2002,18,FALSE,FALSE,2,GOOD,REPLACE,"$22,309 ",CARRIER,48TCED12A2A6-0A3G0,10,3.00,11.9,TRUE,TRUE,2
651,2566,651_2566,LENNOX,LGA240HS2G,PKG,20,5,11,R-22,2002,18,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
651,2567,651_2567,LENNOX,LGA240HS2G,PKG,20,5,11,R-22,2002,18,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
636,2568,636_2568,TRANE,TCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,350 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
636,2569,636_2569,TRANE,TCD241C4OGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,350 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
636,2570,636_2570,TRANE,TCD241C4OGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,350 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
636,2571,636_2571,TRANE,TCD241C4OGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,350 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
636,2572,636_2572,TRANE,TCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,350 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
636,2573,636_2573,TRANE,TCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,350 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
636,2574,636_2574,TRANE,TCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,350 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
636,2575,636_2575,TRANE,TCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,350 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
636,2576,636_2576,TRANE,TCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,350 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
636,2577,636_2577,TRANE,TCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,350 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
635,2578,635_2578,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
635,2579,635_2579,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,3,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
635,2580,635_2580,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,3,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
635,2581,635_2581,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,3,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
635,2582,635_2582,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,3,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
635,2583,635_2583,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,3,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
635,2584,635_2584,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
635,2585,635_2585,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
635,2586,635_2586,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
635,2587,635_2587,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
635,2588,635_2588,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
635,2589,635_2589,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
635,2590,635_2590,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
635,2591,635_2591,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
635,2592,635_2592,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
635,2593,635_2593,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
635,2594,635_2594,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
635,2595,635_2595,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
635,2596,635_2596,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
635,2597,635_2597,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
635,2598,635_2598,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
634,2599,634_2599,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,3,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
603,2600,603_2600,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
603,2601,603_2601,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
603,2602,603_2602,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
603,2603,603_2603,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
603,2604,603_2604,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
603,2605,603_2605,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
603,2606,603_2606,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
603,2607,603_2607,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
603,2608,603_2608,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
603,2609,603_2609,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
603,2610,603_2610,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
603,2611,603_2611,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
603,2612,603_2612,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
603,2613,603_2613,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
599,2614,599_2614,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
599,2615,599_2615,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$28,803 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
599,2616,599_2616,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$28,803 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
599,2617,599_2617,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$28,803 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
599,2618,599_2618,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
599,2619,599_2619,TRANE,YCD241C4GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
599,2620,599_2620,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
599,2621,599_2621,TRANE,YCD241C4GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
599,2622,599_2622,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
599,2623,599_2623,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
599,2624,599_2624,TRANE,YCD241C4GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
599,2625,599_2625,TRANE,YCD241C4GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
599,2626,599_2626,TRANE,YCD241C4GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
599,2627,599_2627,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
599,2628,599_2628,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
599,2629,599_2629,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
599,2630,599_2630,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
599,2631,599_2631,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
581,2632,581_2632,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,730 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
581,2633,581_2633,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,730 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
581,2634,581_2634,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,730 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
581,2635,581_2635,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,730 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
581,2636,581_2636,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,730 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
581,2637,581_2637,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,730 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
581,2638,581_2638,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,730 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
581,2639,581_2639,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,730 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
581,2640,581_2640,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,730 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
581,2641,581_2641,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,730 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
581,2642,581_2642,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,730 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
580,2643,580_2643,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,746 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
580,2644,580_2644,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,746 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
580,2645,580_2645,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,746 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
580,2646,580_2646,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,746 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
580,2647,580_2647,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,746 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
580,2648,580_2648,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,746 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
580,2649,580_2649,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,746 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
580,2650,580_2650,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,746 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
580,2651,580_2651,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,746 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
580,2652,580_2652,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,746 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
580,2653,580_2653,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,746 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
580,2654,580_2654,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,746 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
580,2655,580_2655,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,746 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
580,2656,580_2656,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,746 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
580,2657,580_2657,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,746 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
580,2658,580_2658,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,746 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
580,2659,580_2659,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,746 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
580,2660,580_2660,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,746 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
579,2661,579_2661,TRANE,YCD181C1LAAA,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$29,070 ",,,15,3.00,11.9,,,
579,2662,579_2662,TRANE,YCD181C4LAAA,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$29,070 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
579,2663,579_2663,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$29,070 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
560,2664,560_2664,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$40,612 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
560,2665,560_2665,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$40,612 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
560,2666,560_2666,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$40,612 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
560,2667,560_2667,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$40,612 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
560,2668,560_2668,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$40,612 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
559,2669,559_2669,LENNOX,LCA180HS1G,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,3,GOOD,REPLACE,"$28,733 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
559,2670,559_2670,LENNOX,LCA180HS1G,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,3,GOOD,REPLACE,"$28,733 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
559,2671,559_2671,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,3,GOOD,REPLACE,"$28,733 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
559,2672,559_2672,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,205 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
559,2673,559_2673,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,205 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
559,2674,559_2674,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,205 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
559,2675,559_2675,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,205 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
559,2676,559_2676,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,205 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
559,2677,559_2677,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,205 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
559,2678,559_2678,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,205 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
559,2679,559_2679,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,205 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
559,2680,559_2680,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,205 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
559,2681,559_2681,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,205 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
559,2682,559_2682,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,205 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
559,2683,559_2683,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,205 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
559,2684,559_2684,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,205 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
559,2685,559_2685,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,205 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
559,2686,559_2686,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,205 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
559,2687,559_2687,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,205 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
558,2688,558_2688,TRANE,YCD241C4HGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
558,2689,558_2689,TRANE,YCD241C4HGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
558,2690,558_2690,TRANE,YCD241C4HGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
558,2691,558_2691,TRANE,YCD241C4HGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
558,2692,558_2692,TRANE,YCD241C4HGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
558,2693,558_2693,TRANE,YCD241C4HGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
558,2694,558_2694,TRANE,YCD241C4HGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
558,2695,558_2695,TRANE,YCD241C4HGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
543,2696,543_2696,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
543,2697,543_2697,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
543,2698,543_2698,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
543,2699,543_2699,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
543,2700,543_2700,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
543,2701,543_2701,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
543,2702,543_2702,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
543,2703,543_2703,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
543,2704,543_2704,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
543,2705,543_2705,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
543,2706,543_2706,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
543,2707,543_2707,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
542,2708,542_2708,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
542,2709,542_2709,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
542,2710,542_2710,TRANE,YFD181C4LLCA,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
542,2711,542_2711,TRANE,YFD181C4LLCA,PKG,15,3,11.5,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
542,2712,542_2712,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
542,2713,542_2713,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
542,2714,542_2714,TRANE,TCD241C40LCA,PKG,20,5,10.6,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
542,2715,542_2715,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
542,2716,542_2716,TRANE,TCD241C40LCA,PKG,20,5,10.6,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
542,2717,542_2717,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
542,2718,542_2718,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
542,2719,542_2719,TRANE,TCD241C40LCA,PKG,20,5,10.6,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
542,2720,542_2720,TRANE,TCD241C40LCA,PKG,20,5,10.6,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
542,2721,542_2721,TRANE,TCD241C40LCA,PKG,20,5,10.6,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
542,2722,542_2722,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
542,2723,542_2723,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
542,2724,542_2724,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
542,2725,542_2725,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
542,2726,542_2726,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
542,2727,542_2727,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
664,2728,664_2728,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
664,2729,664_2729,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
664,2730,664_2730,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
663,2731,663_2731,TRANE,YCD181C4LAAA,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$29,070 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
663,2732,663_2732,TRANE,YCD181C4LAAA,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$29,070 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
663,2733,663_2733,TRANE,YCD181C4LAAA,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$29,070 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
663,2734,663_2734,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$29,070 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
663,2735,663_2735,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$29,070 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
663,2736,663_2736,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,668 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
663,2737,663_2737,TRANE,TCD241C4OGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,668 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
663,2738,663_2738,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,668 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
663,2739,663_2739,TRANE,TCD241C4OGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,668 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
663,2740,663_2740,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,668 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
663,2741,663_2741,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,668 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
663,2742,663_2742,TRANE,TCD241C4OGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,668 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
663,2743,663_2743,TRANE,TCD241C4OGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,668 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
663,2744,663_2744,TRANE,TCD241C4OGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,668 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
663,2745,663_2745,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,668 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
663,2746,663_2746,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,668 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
663,2747,663_2747,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,668 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
663,2748,663_2748,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,668 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
