site_id,local_id,asset_id,x_make,x_model,asset_type,x_tonnage,x_evap_hp,x_eer,x_refrig_type,year,age,x_economizer,x_vfd,x_cmp_stg,x_condition,strategy,cost,n_make,n_model,n_tonnage,n_evap_hp,n_eer,n_economizer,n_vfd,n_cmp_stg
663,2749,663_2749,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,668 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
663,2750,663_2750,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,668 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
662,2751,662_2751,TRANE,TCD181C4OGAA,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$29,996 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
662,2752,662_2752,TRANE,TCD181C4OGAA,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$29,996 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
662,2753,662_2753,TRANE,TCD181C4OAAA,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$29,996 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
662,2754,662_2754,TRANE,TCD181C4OAAA,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$29,996 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
662,2755,662_2755,TRANE,TCD181C4OAAA,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$29,996 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
654,2756,654_2756,TRANE,TCD181C40GAA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$28,894 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
654,2757,654_2757,TRANE,TCD181C40GAA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$28,894 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
654,2758,654_2758,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
654,2759,654_2759,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
654,2760,654_2760,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
654,2761,654_2761,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
654,2762,654_2762,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
654,2763,654_2763,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
654,2764,654_2764,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
654,2765,654_2765,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
654,2766,654_2766,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
654,2767,654_2767,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
654,2768,654_2768,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
654,2769,654_2769,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
654,2770,654_2770,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
654,2771,654_2771,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
654,2772,654_2772,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
653,2773,653_2773,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
653,2774,653_2774,LENNOX,LCA180HNIG,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,3,GOOD,REPLACE,"$29,975 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
653,2775,653_2775,LENNOX,LCA180HNIG,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,3,GOOD,REPLACE,"$29,975 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
653,2776,653_2776,LENNOX,LCA180HNIG,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,3,GOOD,REPLACE,"$29,975 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
653,2777,653_2777,LENNOX,LCA180HNIG,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,3,GOOD,REPLACE,"$29,975 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
653,2778,653_2778,LENNOX,LCA180HNIG,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,3,GOOD,REPLACE,"$29,975 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
653,2779,653_2779,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
653,2780,653_2780,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
653,2781,653_2781,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
653,2782,653_2782,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
653,2783,653_2783,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
653,2784,653_2784,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
653,2785,653_2785,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
653,2786,653_2786,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
653,2787,653_2787,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
638,2788,638_2788,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,668 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
638,2789,638_2789,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,668 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
637,2790,637_2790,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,668 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
637,2791,637_2791,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,668 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
637,2792,637_2792,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,668 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
637,2793,637_2793,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,668 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
637,2794,637_2794,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,668 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
637,2795,637_2795,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,3,GOOD,REPLACE,"$29,070 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
637,2796,637_2796,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,3,GOOD,REPLACE,"$29,070 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
637,2797,637_2797,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,3,GOOD,REPLACE,"$29,070 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
637,2798,637_2798,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,3,GOOD,REPLACE,"$29,070 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
637,2799,637_2799,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,668 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
637,2800,637_2800,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,668 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
637,2801,637_2801,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,668 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
637,2802,637_2802,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,668 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
637,2803,637_2803,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,668 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
637,2804,637_2804,LENNOX,LCA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,668 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
637,2805,637_2805,LENNOX,LCA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,668 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
637,2806,637_2806,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,668 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
637,2807,637_2807,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,668 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
637,2808,637_2808,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,668 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
637,2809,637_2809,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,668 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
636,2810,636_2810,TRANE,YCD181C4LAAA,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$28,838 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
636,2811,636_2811,TRANE,TCD181C4LAAA,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$28,838 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
636,2812,636_2812,TRANE,TCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,350 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
636,2813,636_2813,TRANE,TCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,350 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
636,2814,636_2814,TRANE,TCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,350 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
636,2815,636_2815,TRANE,TCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,350 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
636,2816,636_2816,TRANE,TCD241C4OGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,350 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
636,2817,636_2817,TRANE,TCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,350 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
636,2818,636_2818,TRANE,TCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,350 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
636,2819,636_2819,TRANE,TCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,350 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
620,2835,620_2835,LENNOX,LCA180HNIG,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,3,GOOD,REPLACE,"$29,126 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
620,2836,620_2836,LENNOX,LCA180HNIG,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,3,GOOD,REPLACE,"$29,126 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
620,2837,620_2837,LENNOX,LCA180HNIG,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,3,GOOD,REPLACE,"$29,126 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
620,2838,620_2838,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,746 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
620,2839,620_2839,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,746 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
620,2840,620_2840,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,746 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
620,2841,620_2841,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,746 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
620,2842,620_2842,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,746 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
620,2843,620_2843,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,746 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
620,2844,620_2844,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,746 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
620,2845,620_2845,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,746 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
620,2846,620_2846,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,746 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
620,2847,620_2847,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,746 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
620,2848,620_2848,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,746 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
620,2849,620_2849,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,746 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
620,2850,620_2850,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,746 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
620,2851,620_2851,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,746 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
605,2852,605_2852,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
605,2853,605_2853,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
605,2854,605_2854,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
605,2855,605_2855,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
605,2856,605_2856,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
605,2857,605_2857,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
605,2858,605_2858,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
605,2859,605_2859,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
605,2860,605_2860,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
605,2861,605_2861,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
604,2862,604_2862,TRANE,TCD181C40GAA,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$28,655 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
604,2863,604_2863,TRANE,TCD181C40GAA,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$28,655 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
604,2864,604_2864,TRANE,TCD181C40GAA,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$28,655 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
604,2865,604_2865,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
604,2866,604_2866,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
604,2867,604_2867,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
604,2868,604_2868,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
604,2869,604_2869,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
604,2870,604_2870,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
604,2871,604_2871,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
604,2872,604_2872,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
604,2873,604_2873,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
604,2874,604_2874,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
604,2875,604_2875,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
604,2876,604_2876,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
604,2877,604_2877,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
604,2878,604_2878,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
604,2879,604_2879,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
603,2880,603_2880,TRANE,YCD181C4LAAA,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$28,852 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
603,2881,603_2881,TRANE,YCD181C4LAAA,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$28,852 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
603,2882,603_2882,TRANE,YCD181C4LAAA,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$28,852 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
603,2883,603_2883,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
582,2892,582_2892,TRANE,TCD181C40GAA,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$28,894 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
582,2893,582_2893,TRANE,TCD181C40GAA,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$28,894 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
582,2894,582_2894,TRANE,TCD181C40GAA,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$28,894 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
582,2895,582_2895,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
582,2896,582_2896,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
582,2897,582_2897,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
582,2898,582_2898,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
582,2899,582_2899,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
582,2900,582_2900,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
582,2901,582_2901,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
582,2902,582_2902,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
582,2903,582_2903,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
582,2904,582_2904,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
582,2905,582_2905,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
582,2906,582_2906,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
582,2907,582_2907,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
582,2908,582_2908,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
582,2909,582_2909,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
581,2910,581_2910,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,730 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
581,2911,581_2911,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,730 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
581,2912,581_2912,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,730 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
581,2913,581_2913,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,730 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
581,2914,581_2914,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,730 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
581,2915,581_2915,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,730 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
561,2916,561_2916,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$40,883 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
561,2917,561_2917,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$40,883 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
561,2918,561_2918,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$40,883 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
561,2919,561_2919,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$40,883 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
561,2920,561_2920,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$40,883 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
561,2921,561_2921,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$40,883 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
561,2922,561_2922,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$40,883 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
561,2923,561_2923,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$40,883 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
561,2924,561_2924,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$40,883 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
561,2925,561_2925,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$40,883 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
561,2926,561_2926,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$40,883 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
561,2927,561_2927,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$40,883 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
561,2928,561_2928,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$40,883 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
561,2929,561_2929,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$40,883 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
561,2930,561_2930,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$40,883 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
561,2931,561_2931,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$40,883 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
560,2932,560_2932,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$40,612 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
560,2933,560_2933,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$31,211 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
560,2934,560_2934,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$31,211 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
560,2935,560_2935,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$31,211 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
560,2936,560_2936,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$31,211 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
560,2937,560_2937,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$31,211 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
560,2938,560_2938,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$40,612 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
560,2939,560_2939,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$40,612 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
560,2940,560_2940,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$40,612 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
560,2941,560_2941,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$40,612 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
560,2942,560_2942,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$40,612 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
560,2943,560_2943,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$40,612 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
560,2944,560_2944,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$40,612 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
560,2945,560_2945,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$40,612 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
560,2946,560_2946,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$40,612 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
560,2947,560_2947,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$40,612 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
546,2948,546_2948,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
546,2949,546_2949,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
546,2950,546_2950,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
546,2951,546_2951,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
546,2952,546_2952,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
546,2953,546_2953,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
546,2954,546_2954,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
546,2955,546_2955,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
545,2956,545_2956,LENNOX,LCA180SNIG,PKG,15,3,9.2,R-22,1997,23,FALSE,FALSE,3,GOOD,REPLACE,"$29,996 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
545,2957,545_2957,LENNOX,LCA180SNIG,PKG,15,3,9.2,R-22,1997,23,FALSE,FALSE,3,GOOD,REPLACE,"$29,996 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
545,2958,545_2958,LENNOX,LCA180SNIG,PKG,15,3,9.2,R-22,1997,23,FALSE,FALSE,3,GOOD,REPLACE,"$29,996 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
545,2959,545_2959,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
545,2960,545_2960,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
545,2961,545_2961,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
545,2962,545_2962,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
545,2963,545_2963,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
545,2964,545_2964,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
545,2965,545_2965,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
545,2966,545_2966,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
545,2967,545_2967,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
545,2968,545_2968,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
545,2969,545_2969,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
545,2970,545_2970,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
545,2971,545_2971,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
545,2972,545_2972,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
545,2973,545_2973,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
543,2974,543_2974,LENNOX,LCA180SNIG,PKG,15,3,9.2,R-22,1997,23,FALSE,FALSE,3,GOOD,REPLACE,"$29,996 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
543,2975,543_2975,LENNOX,LCA180SNIG,PKG,15,3,9.2,R-22,1997,23,FALSE,FALSE,3,GOOD,REPLACE,"$29,996 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
543,2976,543_2976,LENNOX,LCA180SNIG,PKG,15,3,9.2,R-22,1997,23,FALSE,FALSE,3,GOOD,REPLACE,"$29,996 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
543,2977,543_2977,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
543,2978,543_2978,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
543,2979,543_2979,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
665,2980,665_2980,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,3,GOOD,REPLACE,"$28,705 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
665,2981,665_2981,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,3,GOOD,REPLACE,"$28,705 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
665,2982,665_2982,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,3,GOOD,REPLACE,"$28,705 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
665,2983,665_2983,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
665,2984,665_2984,LENNOX,LGA240HN1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
665,2985,665_2985,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
665,2986,665_2986,LENNOX,LGA240HN1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
665,2987,665_2987,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
665,2988,665_2988,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
665,2989,665_2989,LENNOX,LGA240HN1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
665,2990,665_2990,LENNOX,LGA240HN1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
665,2991,665_2991,LENNOX,LGA240HN1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
665,2992,665_2992,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
665,2993,665_2993,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
665,2994,665_2994,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
665,2995,665_2995,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
665,2996,665_2996,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
665,2997,665_2997,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
664,2998,664_2998,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
664,2999,664_2999,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,3,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
664,3000,664_3000,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,3,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
664,3001,664_3001,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,3,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
664,3002,664_3002,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,3,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
664,3003,664_3003,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,3,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
664,3004,664_3004,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
664,3005,664_3005,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
664,3006,664_3006,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
664,3007,664_3007,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
664,3008,664_3008,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
664,3009,664_3009,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
664,3010,664_3010,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
664,3011,664_3011,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
656,3012,656_3012,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
656,3013,656_3013,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
656,3014,656_3014,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
656,3015,656_3015,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
656,3016,656_3016,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
656,3017,656_3017,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
656,3018,656_3018,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
656,3019,656_3019,LENNOX,LGC240HS1G,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
656,3020,656_3020,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
656,3021,656_3021,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
655,3022,655_3022,LENNOX,LGA180HSIG,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,3,GOOD,REPLACE,"$28,852 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
655,3023,655_3023,LENNOX,LGA180HSIG,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,3,GOOD,REPLACE,"$28,852 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
655,3024,655_3024,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
655,3025,655_3025,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
655,3026,655_3026,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
655,3027,655_3027,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,369 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
655,3028,655_3028,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
655,3029,655_3029,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,369 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
655,3030,655_3030,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
655,3031,655_3031,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
655,3032,655_3032,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,369 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
655,3033,655_3033,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,369 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
655,3034,655_3034,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,369 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
655,3035,655_3035,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
655,3036,655_3036,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
655,3037,655_3037,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
655,3038,655_3038,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
655,3039,655_3039,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
655,3040,655_3040,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
654,3041,654_3041,TRANE,TCD181C40GAA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$28,894 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
654,3042,654_3042,TRANE,TCD181C40GAA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$28,894 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
654,3043,654_3043,TRANE,TCD181C40GAA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$28,894 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
639,3044,639_3044,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,205 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
639,3045,639_3045,LENNOX,LCA240HS1G,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,205 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
639,3046,639_3046,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,205 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
639,3047,639_3047,LENNOX,LGA240HN1G,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,205 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
639,3048,639_3048,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,205 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
639,3049,639_3049,LENNOX,LGA240HN1G,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,205 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
639,3050,639_3050,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,205 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
639,3051,639_3051,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,205 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
639,3052,639_3052,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,205 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
639,3053,639_3053,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,205 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
639,3054,639_3054,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,205 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
639,3055,639_3055,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,205 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
639,3056,639_3056,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,205 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
639,3057,639_3057,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,205 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
638,3058,638_3058,TRANE,YCD181C4GAA,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$29,070 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
638,3059,638_3059,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$29,070 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
638,3060,638_3060,TRANE,YCD181C4LAAA,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$29,070 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
638,3061,638_3061,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$29,070 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
638,3062,638_3062,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$29,070 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
638,3063,638_3063,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,668 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
638,3064,638_3064,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,668 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
638,3065,638_3065,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,668 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
638,3066,638_3066,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,668 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
638,3067,638_3067,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,668 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
638,3068,638_3068,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,668 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
638,3069,638_3069,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,668 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
638,3070,638_3070,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,668 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
638,3071,638_3071,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,668 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
638,3072,638_3072,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,668 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
638,3073,638_3073,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,668 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
638,3074,638_3074,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,668 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
638,3075,638_3075,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,668 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
623,3076,623_3076,TRANE,YCD181C4LAAA,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$31,211 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
623,3077,623_3077,TRANE,YCD181C4LAAA,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$31,211 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
623,3078,623_3078,TRANE,YCD181C4LAAA,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$31,211 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
623,3079,623_3079,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$40,612 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
623,3080,623_3080,TRANE,TCD241C4LGAA,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$40,612 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
623,3081,623_3081,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$40,612 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
623,3082,623_3082,TRANE,TCD241C4LGAA,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$40,612 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
623,3083,623_3083,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$40,612 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
623,3084,623_3084,TRANE,YCD181C4LAAA,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$31,211 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
623,3085,623_3085,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$40,612 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
623,3086,623_3086,TRANE,TCD241C4LGAA,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$40,612 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
