site_id,local_id,asset_id,x_make,x_model,asset_type,x_tonnage,x_evap_hp,x_eer,x_refrig_type,year,age,x_economizer,x_vfd,x_cmp_stg,x_condition,strategy,cost,n_make,n_model,n_tonnage,n_evap_hp,n_eer,n_economizer,n_vfd,n_cmp_stg
662,4065,662_4065,TRANE,TCD241C4OGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
662,4066,662_4066,TRANE,TCD241C4OGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
662,4067,662_4067,TRANE,TCD241C4OGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
662,4068,662_4068,TRANE,TCD241C4OGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
662,4069,662_4069,TRANE,TCD241C4OGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
662,4070,662_4070,TRANE,TCD241C4OGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
662,4071,662_4071,TRANE,TCD241C4OGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
662,4072,662_4072,TRANE,TCD241C4OGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
662,4073,662_4073,TRANE,TCD241C4OGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
662,4074,662_4074,TRANE,TCD241C4OGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
662,4075,662_4075,TRANE,TCD241C4OGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
662,4076,662_4076,TRANE,TCD241C4OGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
662,4077,662_4077,TRANE,TCD241C4OGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
662,4078,662_4078,TRANE,TCD241C4OGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
661,4079,661_4079,LENNOX,LGA180HSIG,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,3,GOOD,REPLACE,"$28,852 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
661,4080,661_4080,LENNOX,LGA180HSIG,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,3,GOOD,REPLACE,"$28,852 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
661,4081,661_4081,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
661,4082,661_4082,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
661,4083,661_4083,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
661,4084,661_4084,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,369 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
661,4085,661_4085,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
661,4086,661_4086,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,369 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
661,4087,661_4087,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
661,4088,661_4088,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
661,4089,661_4089,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,369 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
661,4090,661_4090,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
661,4091,661_4091,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,369 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
661,4092,661_4092,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
661,4093,661_4093,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
661,4094,661_4094,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
661,4095,661_4095,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
645,4096,645_4096,TRANE,YCD181C41AAA,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$31,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
645,4097,645_4097,TRANE,YCD181C41AAA,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$31,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
645,4098,645_4098,TRANE,YCD181C41AAA,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$31,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
645,4099,645_4099,TRANE,YCD181C41AAA,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$31,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
645,4100,645_4100,TRANE,YCD181C41AAA,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$31,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
645,4101,645_4101,TRANE,YCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$40,883 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
645,4102,645_4102,TRANE,YCD241C4OGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$40,883 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
645,4103,645_4103,TRANE,YCD241C4OGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$40,883 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
645,4104,645_4104,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$40,883 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
645,4105,645_4105,TRANE,YCD241C4LBAA,PKG,20,7.5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$40,883 ",CARRIER,48TCED24A2A6-0A3G0,20,7.50,11.9,TRUE,TRUE,2
645,4106,645_4106,TRANE,YCD241C4LBAA,PKG,20,7.5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$40,883 ",CARRIER,48TCED24A2A6-0A3G0,20,7.50,11.9,TRUE,TRUE,2
645,4107,645_4107,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$40,883 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
645,4108,645_4108,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$40,883 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
645,4109,645_4109,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$40,883 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
645,4110,645_4110,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$40,883 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
645,4111,645_4111,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$40,883 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
645,4112,645_4112,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$40,883 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
645,4113,645_4113,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$40,883 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
645,4114,645_4114,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$40,883 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
645,4115,645_4115,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$40,883 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
644,4116,644_4116,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
644,4117,644_4117,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
644,4118,644_4118,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
644,4119,644_4119,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
644,4120,644_4120,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
644,4121,644_4121,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
644,4122,644_4122,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
644,4123,644_4123,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
644,4124,644_4124,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
644,4125,644_4125,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
644,4126,644_4126,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
644,4127,644_4127,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
630,4128,630_4128,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
630,4129,630_4129,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
630,4130,630_4130,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
630,4131,630_4131,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
630,4132,630_4132,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
629,4133,629_4133,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,3,GOOD,REPLACE,"$29,217 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
629,4134,629_4134,LENNOX,LGH180HS1G,PKG,15,3,12,R-22,2000,20,FALSE,FALSE,3,GOOD,REPLACE,"$29,217 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
629,4135,629_4135,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,3,GOOD,REPLACE,"$29,217 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
629,4136,629_4136,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,3,GOOD,REPLACE,"$29,217 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
629,4137,629_4137,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,3,GOOD,REPLACE,"$29,217 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
629,4138,629_4138,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$37,871 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
629,4139,629_4139,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$37,871 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
629,4140,629_4140,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$37,871 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
629,4141,629_4141,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$37,871 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
629,4142,629_4142,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$37,871 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
629,4143,629_4143,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$37,871 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
629,4144,629_4144,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$37,871 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
629,4145,629_4145,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$37,871 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
629,4146,629_4146,LENNOX,LGA240HN1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$37,871 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
629,4147,629_4147,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$37,871 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
629,4148,629_4148,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$37,871 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
629,4149,629_4149,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$37,871 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
629,4150,629_4150,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$37,871 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
629,4151,629_4151,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$37,871 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
629,4152,629_4152,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$37,871 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
628,4153,628_4153,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
628,4154,628_4154,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
628,4155,628_4155,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
628,4156,628_4156,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
628,4157,628_4157,LENNOX,LGA240HN1G,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
628,4158,628_4158,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
628,4159,628_4159,LENNOX,LGA240HN1G,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
614,4160,614_4160,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
614,4161,614_4161,TRANE,TCD241C4OGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,524 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
614,4162,614_4162,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
614,4163,614_4163,TRANE,TCD241C4OGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,524 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
614,4164,614_4164,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
614,4165,614_4165,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
614,4166,614_4166,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,524 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
614,4167,614_4167,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,524 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
614,4168,614_4168,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,524 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
614,4169,614_4169,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
614,4170,614_4170,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
614,4171,614_4171,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
614,4172,614_4172,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
614,4173,614_4173,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
614,4174,614_4174,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
613,4175,613_4175,LENNOX,LCA180HNIG,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,3,GOOD,REPLACE,"$28,894 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
613,4176,613_4176,LENNOX,LCA180HNIG,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,3,GOOD,REPLACE,"$28,894 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
613,4177,613_4177,LENNOX,LCA180HNIG,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,3,GOOD,REPLACE,"$28,894 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
613,4178,613_4178,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
613,4179,613_4179,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
613,4180,613_4180,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
613,4181,613_4181,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
613,4182,613_4182,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
613,4183,613_4183,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
613,4184,613_4184,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
613,4185,613_4185,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
613,4186,613_4186,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
613,4187,613_4187,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
613,4188,613_4188,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
613,4189,613_4189,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
613,4190,613_4190,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
613,4191,613_4191,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
573,4192,573_4192,TRANE,TCD181C40GAA,PKG,15,3,11.5,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$28,655 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
573,4193,573_4193,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
573,4194,573_4194,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
573,4195,573_4195,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
573,4196,573_4196,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
573,4197,573_4197,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
573,4198,573_4198,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
573,4199,573_4199,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
573,4200,573_4200,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
573,4201,573_4201,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
573,4202,573_4202,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
573,4203,573_4203,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
573,4204,573_4204,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
573,4205,573_4205,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
573,4206,573_4206,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
573,4207,573_4207,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
569,4208,569_4208,LENNOX,HS29-072-1Y,CDU,6,2,9.2,R-22,2001,19,FALSE,FALSE,1,GOOD,REPLACE,"$11,489 ",,,6,2.00,12,,,
569,4209,569_4209,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
569,4210,569_4210,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
569,4211,569_4211,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
569,4212,569_4212,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
569,4213,569_4213,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
569,4214,569_4214,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
569,4215,569_4215,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
569,4216,569_4216,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
569,4217,569_4217,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
569,4218,569_4218,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
569,4219,569_4219,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
569,4220,569_4220,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
569,4221,569_4221,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
569,4222,569_4222,LENNOX,LCA240HNIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
569,4223,569_4223,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
555,4224,555_4224,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$37,466 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
554,4225,554_4225,TRANE,YFD181C4LGAA,PKG,15,3,11.5,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
554,4226,554_4226,TRANE,YFD181C4LAAA,PKG,15,3,11.5,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
554,4227,554_4227,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
554,4228,554_4228,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
554,4229,554_4229,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
554,4230,554_4230,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
554,4231,554_4231,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
554,4232,554_4232,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
554,4233,554_4233,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
554,4234,554_4234,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
554,4235,554_4235,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
554,4236,554_4236,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
554,4237,554_4237,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
554,4238,554_4238,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
554,4239,554_4239,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
554,4240,554_4240,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
554,4241,554_4241,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
554,4242,554_4242,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
553,4243,553_4243,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$30,495 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
553,4244,553_4244,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$30,495 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
553,4245,553_4245,TRANE,YCD181D4LGAA,PKG,15,3,9.1,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$30,495 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
553,4246,553_4246,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$39,628 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
553,4247,553_4247,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$30,495 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
553,4248,553_4248,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$30,495 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
553,4249,553_4249,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$30,495 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
553,4250,553_4250,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$30,495 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
553,4251,553_4251,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$39,628 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
553,4252,553_4252,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$39,628 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
553,4253,553_4253,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$39,628 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
553,4254,553_4254,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$39,628 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
553,4255,553_4255,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$39,628 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
708,4256,708_4256,TRANE,TCD241C40GBA,PKG,20,5,10.6,R-22,2001,19,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
708,4257,708_4257,TRANE,YFD241C4LGAB,PKG,20,5,10.6,R-22,2001,19,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
708,4258,708_4258,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2001,19,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
708,4259,708_4259,TRANE,TCD241C40BA,PKG,20,7.5,10.6,R-22,2001,19,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,7.50,11.9,TRUE,TRUE,2
708,4260,708_4260,TRANE,TCD241C40GBA,PKG,20,5,10.6,R-22,2001,19,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
708,4261,708_4261,TRANE,TCD241C40GBA,PKG,20,5,10.6,R-22,2001,19,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
708,4262,708_4262,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2001,19,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
708,4263,708_4263,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2001,19,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
708,4264,708_4264,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2001,19,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
708,4265,708_4265,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2001,19,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
708,4266,708_4266,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2001,19,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
708,4267,708_4267,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2001,19,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
707,4268,707_4268,LENNOX,LGA180HN1G,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,3,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
707,4269,707_4269,LENNOX,LGA180HN1G,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,3,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
707,4270,707_4270,LENNOX,LGA180HN1G,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,3,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
707,4271,707_4271,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
707,4272,707_4272,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
707,4273,707_4273,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
707,4274,707_4274,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
707,4275,707_4275,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
707,4276,707_4276,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
707,4277,707_4277,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
707,4278,707_4278,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
707,4279,707_4279,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
707,4280,707_4280,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
707,4281,707_4281,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
707,4282,707_4282,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
707,4283,707_4283,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
707,4284,707_4284,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
707,4285,707_4285,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
707,4286,707_4286,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
707,4287,707_4287,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
676,4288,676_4288,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
676,4289,676_4289,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
676,4290,676_4290,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
676,4291,676_4291,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
676,4292,676_4292,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
676,4293,676_4293,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
676,4294,676_4294,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
676,4295,676_4295,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
676,4296,676_4296,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
676,4297,676_4297,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
676,4298,676_4298,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
676,4299,676_4299,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
676,4300,676_4300,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
676,4301,676_4301,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
675,4302,675_4302,TRANE,YFD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
675,4303,675_4303,TRANE,YFD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
675,4304,675_4304,TRANE,YFD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
675,4305,675_4305,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
675,4306,675_4306,TRANE,TFD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
675,4307,675_4307,TRANE,TFD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
675,4308,675_4308,TRANE,YFD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
675,4309,675_4309,TRANE,TFD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
675,4310,675_4310,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
675,4311,675_4311,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
675,4312,675_4312,TRANE,TCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
675,4313,675_4313,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
675,4314,675_4314,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
675,4315,675_4315,TRANE,YCD241C4LBAB,PKG,20,7.5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,7.50,11.9,TRUE,TRUE,2
675,4316,675_4316,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
675,4317,675_4317,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
675,4318,675_4318,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
675,4319,675_4319,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
647,4320,647_4320,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
647,4321,647_4321,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
647,4322,647_4322,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
647,4323,647_4323,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
647,4324,647_4324,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
647,4325,647_4325,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
647,4326,647_4326,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
647,4327,647_4327,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
647,4328,647_4328,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
647,4329,647_4329,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
647,4330,647_4330,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
647,4331,647_4331,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
646,4332,646_4332,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,3,GOOD,REPLACE,"$30,382 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
646,4333,646_4333,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,3,GOOD,REPLACE,"$30,382 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
646,4334,646_4334,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
646,4335,646_4335,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
646,4336,646_4336,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
646,4337,646_4337,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
646,4338,646_4338,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
646,4339,646_4339,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
646,4340,646_4340,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
646,4341,646_4341,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
646,4342,646_4342,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
646,4343,646_4343,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
646,4344,646_4344,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
646,4345,646_4345,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
646,4346,646_4346,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
646,4347,646_4347,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
646,4348,646_4348,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
646,4349,646_4349,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
646,4350,646_4350,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
645,4351,645_4351,TRANE,YCD181C41AAA,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$31,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
631,4352,631_4352,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
631,4353,631_4353,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
631,4354,631_4354,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
631,4355,631_4355,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
631,4356,631_4356,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
631,4357,631_4357,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
631,4358,631_4358,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
631,4359,631_4359,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
631,4360,631_4360,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,3,GOOD,REPLACE,"$30,031 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
631,4361,631_4361,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
631,4362,631_4362,LENNOX,LGA240H51G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
631,4363,631_4363,LENNOX,LGA240H51G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
631,4364,631_4364,LENNOX,LGA240H51G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
631,4365,631_4365,LENNOX,LGA240H51G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
631,4366,631_4366,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,3,GOOD,REPLACE,"$30,031 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
631,4367,631_4367,LENNOX,LGA240H51G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
630,4368,630_4368,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
630,4369,630_4369,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,3,GOOD,REPLACE,"$29,301 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
630,4370,630_4370,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,3,GOOD,REPLACE,"$29,301 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
630,4371,630_4371,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,3,GOOD,REPLACE,"$29,301 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
630,4372,630_4372,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,3,GOOD,REPLACE,"$29,301 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
630,4373,630_4373,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,3,GOOD,REPLACE,"$29,301 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
630,4374,630_4374,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
630,4375,630_4375,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
630,4376,630_4376,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
630,4377,630_4377,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
630,4378,630_4378,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,2000,20,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
