site_id,local_id,asset_id,x_make,x_model,asset_type,x_tonnage,x_evap_hp,x_eer,x_refrig_type,year,age,x_economizer,x_vfd,x_cmp_stg,x_condition,strategy,cost,n_make,n_model,n_tonnage,n_evap_hp,n_eer,n_economizer,n_vfd,n_cmp_stg
528,5009,528_5009,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
528,5010,528_5010,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
528,5011,528_5011,LENNOX,LCH036H4ENY,PKG,3,0.75,12.7,R-410A,2012,8,FALSE,FALSE,1,GOOD,NO ACTION,$0 ,,,,,,,,
528,5012,528_5012,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,3,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
528,5013,528_5013,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,3,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
528,5014,528_5014,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,3,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
528,5015,528_5015,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
528,5016,528_5016,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
527,5017,527_5017,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
527,5018,527_5018,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
527,5019,527_5019,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
527,5020,527_5020,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
527,5021,527_5021,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
527,5022,527_5022,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
527,5023,527_5023,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
512,5024,512_5024,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
512,5025,512_5025,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
512,5026,512_5026,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
512,5027,512_5027,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
530,5028,530_5028,TRANE,YFD241C4LGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$41,539 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
530,5029,530_5029,TRANE,TFD241C40GAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$41,539 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
530,5030,530_5030,TRANE,YFD241C4LGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$41,539 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
530,5031,530_5031,TRANE,TFD241C40GAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$41,539 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
530,5032,530_5032,TRANE,YFD241C4LGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$41,539 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
530,5033,530_5033,TRANE,YFD241C4LGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$41,539 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
530,5034,530_5034,TRANE,TFD241C40GAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$41,539 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
530,5035,530_5035,TRANE,TFD241C40GAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$41,539 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
530,5036,530_5036,TRANE,TFD241C40GAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$41,539 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
530,5037,530_5037,TRANE,YFD241C4LGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$41,539 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
530,5038,530_5038,TRANE,YFD241C4LGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$41,539 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
530,5039,530_5039,TRANE,YFD241C4LGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$41,539 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
530,5040,530_5040,TRANE,YFD241C4LGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$41,539 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
530,5041,530_5041,TRANE,YFD241C4LGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$41,539 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
530,5042,530_5042,TRANE,YFD241C4LGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$41,539 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
530,5043,530_5043,TRANE,YFD241C4LGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$41,539 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
529,5044,529_5044,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$29,098 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
529,5045,529_5045,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$29,098 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
529,5046,529_5046,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$29,098 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
529,5047,529_5047,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$29,098 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
529,5048,529_5048,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$29,098 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
529,5049,529_5049,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$37,707 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
529,5050,529_5050,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$37,707 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
529,5051,529_5051,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$37,707 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
529,5052,529_5052,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$37,707 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
529,5053,529_5053,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$37,707 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
529,5054,529_5054,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$37,707 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
529,5055,529_5055,TRANE,TCD241C4OGAB,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$37,707 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
529,5056,529_5056,TRANE,TCD241C4OGAB,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$37,707 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
529,5057,529_5057,TRANE,TCD241C4OGAB,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$37,707 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
529,5058,529_5058,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$37,707 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
529,5059,529_5059,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$37,707 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
514,5060,514_5060,TRANE,YCD241C4HGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
514,5061,514_5061,TRANE,YCD241C4HGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
514,5062,514_5062,TRANE,YCD241C4HGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
513,5063,513_5063,TRANE,YCD181C40GAA,PKG,15,3,11.5,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$29,084 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
532,5064,532_5064,TRANE,TCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,871 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
532,5065,532_5065,TRANE,TCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,871 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
532,5066,532_5066,TRANE,TCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,871 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
532,5067,532_5067,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,871 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
535,5068,535_5068,TRANE,YCD181C4LAAA,PKG,15,3,11.5,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$28,705 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
535,5069,535_5069,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
535,5070,535_5070,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,166 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
535,5071,535_5071,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
535,5072,535_5072,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,166 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
535,5073,535_5073,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
535,5074,535_5074,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
535,5075,535_5075,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,166 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
535,5076,535_5076,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,166 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
535,5077,535_5077,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,166 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
535,5078,535_5078,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
535,5079,535_5079,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
535,5080,535_5080,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
535,5081,535_5081,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
535,5082,535_5082,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
535,5083,535_5083,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
534,5084,534_5084,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
534,5085,534_5085,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
534,5086,534_5086,TRANE,YCD181C4LAAA,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
534,5087,534_5087,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
534,5088,534_5088,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
534,5089,534_5089,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
534,5090,534_5090,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
534,5091,534_5091,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
534,5092,534_5092,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
534,5093,534_5093,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
534,5094,534_5094,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
534,5095,534_5095,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
534,5096,534_5096,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
534,5097,534_5097,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
534,5098,534_5098,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
534,5099,534_5099,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
519,5100,519_5100,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
519,5101,519_5101,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
519,5102,519_5102,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
519,5103,519_5103,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
540,5104,540_5104,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$40,149 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
540,5105,540_5105,TRANE,TCD241C40GAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$40,149 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
540,5106,540_5106,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$40,149 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
540,5107,540_5107,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$40,149 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
540,5108,540_5108,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$40,149 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
540,5109,540_5109,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$40,149 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
540,5110,540_5110,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$40,149 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
539,5111,539_5111,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
539,5112,539_5112,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
539,5113,539_5113,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
539,5114,539_5114,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
539,5115,539_5115,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
539,5116,539_5116,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
539,5117,539_5117,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
539,5118,539_5118,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
539,5119,539_5119,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
539,5120,539_5120,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
539,5121,539_5121,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
539,5122,539_5122,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
539,5123,539_5123,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
539,5124,539_5124,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
539,5125,539_5125,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
539,5126,539_5126,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
539,5127,539_5127,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
539,5128,539_5128,TRANE,TCD241C40GAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
538,5129,538_5129,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
538,5130,538_5130,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
538,5131,538_5131,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
538,5132,538_5132,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
538,5133,538_5133,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
538,5134,538_5134,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
538,5135,538_5135,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
522,5136,522_5136,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
522,5137,522_5137,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
522,5138,522_5138,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
522,5139,522_5139,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
522,5140,522_5140,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
522,5141,522_5141,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
522,5142,522_5142,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
522,5143,522_5143,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
522,5144,522_5144,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
522,5145,522_5145,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
522,5146,522_5146,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
522,5147,522_5147,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
521,5148,521_5148,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
521,5149,521_5149,LENNOX,LCA036H2BN1Y,PKG,3,2,10.6,R-22,2006,14,FALSE,FALSE,1,GOOD,REPLACE,"$10,429 ",CARRIER,50FC-A04A2A5-0A3A0,3,2.00,12.3,TRUE,FALSE,1
521,5150,521_5150,LENNOX,LGA180SS1G,PKG,15,3,9.2,R-22,1997,23,FALSE,FALSE,3,GOOD,REPLACE,"$28,964 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
521,5151,521_5151,LENNOX,LGA180SS1G,PKG,15,3,9.2,R-22,1997,23,FALSE,FALSE,3,GOOD,REPLACE,"$28,964 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
521,5152,521_5152,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
521,5153,521_5153,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
521,5154,521_5154,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
521,5155,521_5155,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
521,5156,521_5156,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,524 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
521,5157,521_5157,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
521,5158,521_5158,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
521,5159,521_5159,LENNOX,LGA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
521,5160,521_5160,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,524 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
521,5161,521_5161,LENNOX,LGA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
521,5162,521_5162,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
521,5163,521_5163,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
521,5164,521_5164,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
521,5165,521_5165,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
521,5166,521_5166,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
521,5167,521_5167,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
527,5168,527_5168,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
527,5169,527_5169,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
527,5170,527_5170,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
527,5171,527_5171,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
527,5172,527_5172,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
527,5173,527_5173,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
527,5174,527_5174,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
527,5175,527_5175,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
527,5176,527_5176,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
527,5177,527_5177,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
527,5178,527_5178,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
527,5179,527_5179,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
526,5180,526_5180,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,3,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
526,5181,526_5181,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,3,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
526,5182,526_5182,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,3,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
526,5183,526_5183,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
526,5184,526_5184,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
526,5185,526_5185,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
526,5186,526_5186,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
526,5187,526_5187,LENNOX,LCA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
526,5188,526_5188,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
526,5189,526_5189,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
526,5190,526_5190,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
526,5191,526_5191,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
526,5192,526_5192,LENNOX,LCA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
526,5193,526_5193,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
526,5194,526_5194,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
526,5195,526_5195,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
526,5196,526_5196,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
526,5197,526_5197,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
526,5198,526_5198,LENNOX,LGA240HS1G,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
525,5199,525_5199,LENNOX,LGA180HS1G,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,3,GOOD,REPLACE,"$29,084 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
510,5200,510_5200,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
510,5201,510_5201,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
510,5202,510_5202,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
510,5203,510_5203,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
510,5204,510_5204,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
510,5205,510_5205,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
510,5206,510_5206,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
510,5207,510_5207,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
510,5208,510_5208,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
510,5209,510_5209,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
510,5210,510_5210,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
509,5211,509_5211,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
509,5212,509_5212,LENNOX,LGA180SS1G,PKG,15,3,9.2,R-22,1998,22,FALSE,FALSE,3,GOOD,REPLACE,"$30,382 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
509,5213,509_5213,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
509,5214,509_5214,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
509,5215,509_5215,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
509,5216,509_5216,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
509,5217,509_5217,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
509,5218,509_5218,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
509,5219,509_5219,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
509,5220,509_5220,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
509,5221,509_5221,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
509,5222,509_5222,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
509,5223,509_5223,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
509,5224,509_5224,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
509,5225,509_5225,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
509,5226,509_5226,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
509,5227,509_5227,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
509,5228,509_5228,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
509,5229,509_5229,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
508,5230,508_5230,LENNOX,LGA180SSIG,PKG,15,3,9.2,R-22,1997,23,FALSE,FALSE,3,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
508,5231,508_5231,LENNOX,LGA180SSIG,PKG,15,3,9.2,R-22,1997,23,FALSE,FALSE,3,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
493,5232,493_5232,LENNOX,LGA240H4BS6G,PKG,20,5,11,R-410A,2009,11,FALSE,FALSE,4,GOOD,RETROFIT,"$6,515 ",CARRIER,48TCED24A2A6-0A3G0,20,,10.45,TRUE,TRUE,2
493,5233,493_5233,LENNOX,LGA240H4BS6G,PKG,20,5,11,R-410A,2009,11,FALSE,FALSE,4,GOOD,RETROFIT,"$6,515 ",CARRIER,48TCED24A2A6-0A3G0,20,,10.45,TRUE,TRUE,2
493,5234,493_5234,LENNOX,LGA240H4BS6G,PKG,20,5,11,R-410A,2009,11,FALSE,FALSE,4,GOOD,RETROFIT,"$6,515 ",CARRIER,48TCED24A2A6-0A3G0,20,,10.45,TRUE,TRUE,2
493,5235,493_5235,LENNOX,LGA240H4BS6G,PKG,20,5,11,R-410A,2009,11,FALSE,FALSE,4,GOOD,RETROFIT,"$6,515 ",CARRIER,48TCED24A2A6-0A3G0,20,,10.45,TRUE,TRUE,2
493,5236,493_5236,LENNOX,LGA240H4BS6G,PKG,20,5,11,R-410A,2009,11,FALSE,FALSE,4,GOOD,RETROFIT,"$6,515 ",CARRIER,48TCED24A2A6-0A3G0,20,,10.45,TRUE,TRUE,2
493,5237,493_5237,LENNOX,LGA240H4BS6G,PKG,20,5,11,R-410A,2009,11,FALSE,FALSE,4,GOOD,RETROFIT,"$6,515 ",CARRIER,48TCED24A2A6-0A3G0,20,,10.45,TRUE,TRUE,2
492,5238,492_5238,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
492,5239,492_5239,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
492,5240,492_5240,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
492,5241,492_5241,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
492,5242,492_5242,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
492,5243,492_5243,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
492,5244,492_5244,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
492,5245,492_5245,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
492,5246,492_5246,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
492,5247,492_5247,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
492,5248,492_5248,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
492,5249,492_5249,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
492,5250,492_5250,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
492,5251,492_5251,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
492,5252,492_5252,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
492,5253,492_5253,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
492,5254,492_5254,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
491,5255,491_5255,TRANE,YCD181B4LADD,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$28,445 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
491,5256,491_5256,TRANE,YCD181B4LGDD,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$28,445 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
491,5257,491_5257,TRANE,YCD181B4LGDD,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$28,445 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
491,5258,491_5258,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$36,809 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
491,5259,491_5259,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$36,809 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
491,5260,491_5260,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$36,809 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
491,5261,491_5261,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$36,809 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
491,5262,491_5262,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$36,809 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
491,5263,491_5263,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$36,809 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
474,5264,474_5264,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
474,5265,474_5265,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
474,5266,474_5266,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
474,5267,474_5267,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
474,5268,474_5268,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
474,5269,474_5269,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
473,5270,473_5270,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
473,5271,473_5271,TRANE,YCD049C4LABD,PKG,4,0.5,10.56,R-22,1996,24,FALSE,FALSE,1,GOOD,REPLACE,"$12,119 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
473,5272,473_5272,TRANE,YCD049C4LABD,PKG,4,0.5,10.56,R-22,1996,24,FALSE,FALSE,1,GOOD,REPLACE,"$12,119 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
473,5273,473_5273,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
473,5274,473_5274,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
473,5275,473_5275,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
473,5276,473_5276,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
473,5277,473_5277,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
473,5278,473_5278,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
473,5279,473_5279,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
473,5280,473_5280,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
473,5281,473_5281,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
473,5282,473_5282,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
473,5283,473_5283,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
473,5284,473_5284,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
473,5285,473_5285,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
473,5286,473_5286,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
473,5287,473_5287,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
473,5288,473_5288,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
472,5289,472_5289,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
472,5290,472_5290,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
472,5291,472_5291,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
472,5292,472_5292,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
472,5293,472_5293,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
472,5294,472_5294,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
472,5295,472_5295,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
452,5296,452_5296,TRANE,YCD240B4LGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
452,5297,452_5297,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$30,031 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
451,5298,451_5298,LENNOX,GCS16-18532351G,PKG,15,3,8.8,R-22,1995,25,FALSE,FALSE,3,GOOD,REPLACE,"$29,217 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
451,5299,451_5299,LENNOX,GCS16-513-125-6G,PKG,4,0.75,8.6,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$11,860 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.75,12.5,TRUE,FALSE,1
451,5300,451_5300,LENNOX,GCS16-513-125-6G,PKG,4,0.75,8.6,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$11,860 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.75,12.5,TRUE,FALSE,1
451,5301,451_5301,LENNOX,GCS24-2753-235-1G,PKG,20,5,9.5,R-22,1995,25,FALSE,FALSE,4,GOOD,REPLACE,"$37,871 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
451,5302,451_5302,LENNOX,GCS16-18532351G,PKG,15,3,8.8,R-22,1995,25,FALSE,FALSE,3,GOOD,REPLACE,"$29,217 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
451,5303,451_5303,LENNOX,GCS16-18532351G,PKG,15,3,8.8,R-22,1995,25,FALSE,FALSE,3,GOOD,REPLACE,"$29,217 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
451,5304,451_5304,LENNOX,GCS16-18532351G,PKG,15,3,8.8,R-22,1995,25,FALSE,FALSE,3,GOOD,REPLACE,"$29,217 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
451,5305,451_5305,LENNOX,GCS16-18532351G,PKG,15,3,8.8,R-22,1995,25,FALSE,FALSE,3,GOOD,REPLACE,"$29,217 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
451,5306,451_5306,LENNOX,GCS24-2753-235-1G,PKG,20,5,9.5,R-22,1995,25,FALSE,FALSE,4,GOOD,REPLACE,"$37,871 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
451,5307,451_5307,LENNOX,GCS24-2753-235-1G,PKG,20,5,9.5,R-22,1995,25,FALSE,FALSE,4,GOOD,REPLACE,"$37,871 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
451,5308,451_5308,LENNOX,GCS16-18532351G,PKG,15,3,8.8,R-22,1995,25,FALSE,FALSE,3,GOOD,REPLACE,"$29,217 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
451,5309,451_5309,LENNOX,GCS16-18532351G,PKG,15,3,8.8,R-22,1995,25,FALSE,FALSE,3,GOOD,REPLACE,"$29,217 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
451,5310,451_5310,LENNOX,GCS16-18532351G,PKG,15,3,8.8,R-22,1995,25,FALSE,FALSE,3,GOOD,REPLACE,"$29,217 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
451,5311,451_5311,LENNOX,GCS16-18532351G,PKG,15,3,8.8,R-22,1995,25,FALSE,FALSE,3,GOOD,REPLACE,"$29,217 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
451,5312,451_5312,LENNOX,GCS24-2753-235-1G,PKG,20,5,9.5,R-22,1995,25,FALSE,FALSE,4,GOOD,REPLACE,"$37,871 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
451,5313,451_5313,LENNOX,GCS24-2753-235-1G,PKG,20,5,9.5,R-22,1995,25,FALSE,FALSE,4,GOOD,REPLACE,"$37,871 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
451,5314,451_5314,LENNOX,GCS24-2753-235-1G,PKG,20,5,9.5,R-22,1995,25,FALSE,FALSE,4,GOOD,REPLACE,"$37,871 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
451,5315,451_5315,LENNOX,GCS24-2753-235-1G,PKG,20,5,9.5,R-22,1995,25,FALSE,FALSE,4,GOOD,REPLACE,"$37,871 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
451,5316,451_5316,LENNOX,GCS24-2753-235-1G,PKG,20,5,9.5,R-22,1995,25,FALSE,FALSE,4,GOOD,REPLACE,"$37,871 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
450,5317,450_5317,TRANE,YHC043A4RLAOTDOC IC2A40300,PKG,4,1,11.18,R-22,2006,14,FALSE,FALSE,1,GOOD,REPLACE,"$11,690 ",CARRIER,48FCEA05A2A6-0A3A0,4,1.00,12.5,TRUE,FALSE,1
450,5318,450_5318,TRANE,YHC043A4RLAOTDOC IC2A40300,PKG,4,1,11.18,R-22,2006,14,FALSE,FALSE,1,GOOD,REPLACE,"$11,690 ",CARRIER,48FCEA05A2A6-0A3A0,4,1.00,12.5,TRUE,FALSE,1
450,5319,450_5319,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$37,186 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
450,5320,450_5320,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$28,719 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
450,5321,450_5321,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$28,719 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
450,5322,450_5322,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$37,186 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
