site_id,local_id,asset_id,x_make,x_model,asset_type,x_tonnage,x_evap_hp,x_eer,x_refrig_type,year,age,x_economizer,x_vfd,x_cmp_stg,x_condition,strategy,cost,n_make,n_model,n_tonnage,n_evap_hp,n_eer,n_economizer,n_vfd,n_cmp_stg
450,5323,450_5323,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$28,719 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
450,5324,450_5324,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$28,719 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
450,5325,450_5325,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$37,186 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
450,5326,450_5326,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$28,719 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
450,5327,450_5327,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$28,719 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
433,5328,433_5328,TRANE,YCD240B4LRCA,PKG,20,7.5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$37,205 ",CARRIER,48TCED24A2A6-0A3G0,20,7.50,11.9,TRUE,TRUE,2
433,5329,433_5329,TRANE,TCD241C40GBA,PKG,20,5,10.6,R-22,2001,19,FALSE,FALSE,2,GOOD,REPLACE,"$37,205 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
433,5330,433_5330,TRANE,YCD240B4LRCA,PKG,20,7.5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$37,205 ",CARRIER,48TCED24A2A6-0A3G0,20,7.50,11.9,TRUE,TRUE,2
433,5331,433_5331,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$37,205 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
433,5332,433_5332,TRANE,TCD241C40GBA,PKG,20,5,10.6,R-22,2001,19,FALSE,FALSE,2,GOOD,REPLACE,"$37,205 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
433,5333,433_5333,TRANE,TCD241C40GBA,PKG,20,5,10.6,R-22,2001,19,FALSE,FALSE,2,GOOD,REPLACE,"$37,205 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
433,5334,433_5334,TRANE,TCD241C40GBA,PKG,20,5,10.6,R-22,2001,19,FALSE,FALSE,2,GOOD,REPLACE,"$37,205 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
433,5335,433_5335,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$37,205 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
433,5336,433_5336,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$37,205 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
433,5337,433_5337,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$37,205 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
433,5338,433_5338,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$37,205 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
433,5339,433_5339,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$37,205 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
433,5340,433_5340,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$37,205 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
432,5341,432_5341,TRANE,YHC043A4RLAYDOC,PKG,4,1,11.18,R-22,2006,14,FALSE,FALSE,1,GOOD,REPLACE,"$11,630 ",CARRIER,48FCEA05A2A6-0A3A0,4,1.00,12.5,TRUE,FALSE,1
432,5342,432_5342,TRANE,YHC043A4RLA7D0C,PKG,4,1,11.18,R-22,2006,14,FALSE,FALSE,1,GOOD,REPLACE,"$11,630 ",CARRIER,48FCEA05A2A6-0A3A0,4,1.00,12.5,TRUE,FALSE,1
432,5343,432_5343,TRANE,YCD241C411CA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
432,5344,432_5344,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
432,5345,432_5345,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$28,543 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
432,5346,432_5346,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
432,5347,432_5347,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$28,543 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
432,5348,432_5348,TRANE,YCD241C411CA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
432,5349,432_5349,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
432,5350,432_5350,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$28,543 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
432,5351,432_5351,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$28,543 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
432,5352,432_5352,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$28,543 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
432,5353,432_5353,TRANE,YCD241C411CA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
432,5354,432_5354,TRANE,YCD241C411CA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
432,5355,432_5355,TRANE,YCD241C411CA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
432,5356,432_5356,TRANE,YCD241C411CA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
432,5357,432_5357,TRANE,YCD241C411CA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
432,5358,432_5358,TRANE,YCD241C411CA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
428,5359,428_5359,LENNOX,GCS16-513-125-3G,PKG,4,0.75,8.6,R-22,1994,26,FALSE,FALSE,1,GOOD,REPLACE,"$11,630 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.75,12.5,TRUE,FALSE,1
408,5360,408_5360,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
408,5361,408_5361,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
408,5362,408_5362,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
408,5363,408_5363,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
408,5364,408_5364,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
408,5365,408_5365,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
408,5366,408_5366,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
408,5367,408_5367,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
404,5368,404_5368,TRANE,THC092A4RGA2KDOC,PKG,7.5,2,11.5,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$17,769 ",CARRIER,50TC-D08A2A6-0A3G0,7.5,2.00,12.4,TRUE,TRUE,2
404,5369,404_5369,TRANE,THC043A4REA1DDOC1A2B403BOA,PKG,4,1,11.18,R-22,2009,11,FALSE,FALSE,1,GOOD,REPLACE,"$11,942 ",CARRIER,50FC-A05A2A6-0A3A0,4,1.00,12.5,TRUE,FALSE,1
404,5370,404_5370,TRANE,THC043A4REA1DDOC1A2B403BOA,PKG,4,1,11.18,R-22,2009,11,FALSE,FALSE,1,GOOD,REPLACE,"$11,942 ",CARRIER,50FC-A05A2A6-0A3A0,4,1.00,12.5,TRUE,FALSE,1
404,5371,404_5371,TRANE,TCD241C40LCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
404,5372,404_5372,TRANE,TCD181C40LCA,PKG,15,3,11.5,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
404,5373,404_5373,TRANE,TCD181C40LCA,PKG,15,3,11.5,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
404,5374,404_5374,TRANE,TCD181C40LCA,PKG,15,3,11.5,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
404,5375,404_5375,TRANE,TCD181C40LCA,PKG,15,3,11.5,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
404,5376,404_5376,TRANE,TCD241C40LCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
404,5377,404_5377,TRANE,TCD181C40LCA,PKG,15,3,11.5,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
404,5378,404_5378,TRANE,TCD181C40LCA,PKG,15,3,11.5,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
404,5379,404_5379,TRANE,TCD181C40LCA,PKG,15,3,11.5,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
404,5380,404_5380,TRANE,TCD181C40LCA,PKG,15,3,11.5,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
404,5381,404_5381,TRANE,TCD181C40LCA,PKG,15,3,11.5,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
404,5382,404_5382,TRANE,TCD241C40LCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
404,5383,404_5383,TRANE,TCD241C40LCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
404,5384,404_5384,TRANE,TCD241C40LCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
404,5385,404_5385,TRANE,TCD241C40LCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
404,5386,404_5386,TRANE,TCD241C40LCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
403,5387,403_5387,LENNOX,LCH036H4ENY,PKG,3,0.75,12.7,R-410A,2012,8,FALSE,FALSE,1,GOOD,NO ACTION,$0 ,,,,,,,,
403,5388,403_5388,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$28,810 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
403,5389,403_5389,LENNOX,LGA090H2BM3G,PKG,7.5,3,11.3,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$17,392 ",CARRIER,48TCED08A2A6-0A3G0,7.5,3.00,12.4,TRUE,TRUE,2
403,5390,403_5390,LENNOX,GCS16-18532351G,PKG,15,3,8.8,R-22,2005,15,FALSE,FALSE,3,GOOD,REPLACE,"$28,810 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
403,5391,403_5391,LENNOX,LGA240H2B53G,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$37,311 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
321,5392,321_5392,TRANE,YCD300B4HGFB,PKG,25,7.5,9.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$41,407 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
321,5393,321_5393,TRANE,YCD300B4HGFB,PKG,25,7.5,9.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$41,407 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
319,5394,319_5394,TRANE,YCD300B4HGDB,PKG,25,7.5,9.7,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$40,615 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
319,5395,319_5395,TRANE,YCD300B4HGDB,PKG,25,7.5,9.7,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$40,615 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
319,5396,319_5396,TRANE,YCD211B4HGDB,PKG,17.5,5,11,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$31,145 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
319,5397,319_5397,TRANE,YCD060C4LCBC,PKG,5,0.75,9.2,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$12,643 ",CARRIER,48FCEA06A2A6-0A3A0,5,0.75,12.4,TRUE,FALSE,1
319,5398,319_5398,TRANE,YCD048BC4LCBC,PKG,4,0.5,10,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$11,743 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
319,5399,319_5399,TRANE,YCD300B4HGDB,PKG,25,7.5,9.7,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$40,615 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
319,5400,319_5400,TRANE,YCD300B4HGDB,PKG,25,7.5,9.7,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$40,615 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
319,5401,319_5401,TRANE,YCD300B4HGDB,PKG,25,7.5,9.7,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$40,615 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
319,5402,319_5402,TRANE,YCD300B4HGDB,PKG,25,7.5,9.7,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$40,615 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
319,5403,319_5403,TRANE,YCD300B4HGDB,PKG,25,7.5,9.7,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$40,615 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
319,5404,319_5404,TRANE,YCD300B4HGDB,PKG,25,7.5,9.7,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$40,615 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
318,5405,318_5405,TRANE,YCD301C4HLCA,PKG,25,7.5,10.4,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
318,5406,318_5406,TRANE,YHC043A4RLA13D0C1C2B40300A,PKG,4,1,11.18,R-22,2006,14,FALSE,FALSE,1,GOOD,REPLACE,"$12,062 ",CARRIER,48FCEA05A2A6-0A3A0,4,1.00,12.5,TRUE,FALSE,1
318,5407,318_5407,TRANE,YHC043A4RLA13D0C1C2B40300A,PKG,4,1,11.18,R-22,2006,14,FALSE,FALSE,1,GOOD,REPLACE,"$12,062 ",CARRIER,48FCEA05A2A6-0A3A0,4,1.00,12.5,TRUE,FALSE,1
318,5408,318_5408,TRANE,YCD301C4HLCA,PKG,25,7.5,10.4,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
318,5409,318_5409,TRANE,YCD301C4HLCA,PKG,25,7.5,10.4,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
318,5410,318_5410,TRANE,YCD301C4HLCA,PKG,25,7.5,10.4,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
318,5411,318_5411,TRANE,YCD301C4HLCA,PKG,25,7.5,10.4,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
318,5412,318_5412,TRANE,YCD301C4HLCA,PKG,25,7.5,10.4,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
318,5413,318_5413,TRANE,YCD301C4HLCA,PKG,25,7.5,10.4,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
318,5414,318_5414,TRANE,YCD301C4HLCA,PKG,25,7.5,10.4,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
318,5415,318_5415,TRANE,TCD301C4HLCA,PKG,25,7.5,10.4,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,50TC-D28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
318,5416,318_5416,TRANE,YCD301C4HLCA,PKG,25,7.5,10.4,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
317,5417,317_5417,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$30,642 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
317,5418,317_5418,LENNOX,LGA048H2BH3G,PKG,4,2,10.7,R-22,2005,15,FALSE,FALSE,1,GOOD,REPLACE,"$12,347 ",CARRIER,48FCEA05A2A6-0A3A0,4,2.00,12.5,TRUE,FALSE,1
317,5419,317_5419,LENNOX,GCS16-513-125-5G,PKG,4,0.75,8.6,R-22,1994,26,FALSE,FALSE,1,GOOD,REPLACE,"$12,347 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.75,12.5,TRUE,FALSE,1
317,5420,317_5420,LENNOX,GCS16-27532353G,PKG,20,5,9,R-22,1994,26,FALSE,FALSE,4,GOOD,REPLACE,"$39,831 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
317,5421,317_5421,LENNOX,GCS16-27532353G,PKG,20,5,9,R-22,1994,26,FALSE,FALSE,4,GOOD,REPLACE,"$39,831 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
317,5422,317_5422,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2008,12,FALSE,FALSE,4,GOOD,REPLACE,"$39,831 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
317,5423,317_5423,LENNOX,GCS16-27532353G,PKG,20,5,9,R-22,1994,26,FALSE,FALSE,4,GOOD,REPLACE,"$39,831 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
512,5424,512_5424,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
512,5425,512_5425,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
512,5426,512_5426,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
511,5427,511_5427,LENNOX,LCA180SN1G,PKG,15,3,9.2,R-22,1998,22,FALSE,FALSE,3,GOOD,REPLACE,"$28,922 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
511,5428,511_5428,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
511,5429,511_5429,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
511,5430,511_5430,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
511,5431,511_5431,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
511,5432,511_5432,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
511,5433,511_5433,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
511,5434,511_5434,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
511,5435,511_5435,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
511,5436,511_5436,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
511,5437,511_5437,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
511,5438,511_5438,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
511,5439,511_5439,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
511,5440,511_5440,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
511,5441,511_5441,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
511,5442,511_5442,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
511,5443,511_5443,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
510,5444,510_5444,LENNOX,LCA180SN1G,PKG,15,3,9.2,R-410A,2012,8,FALSE,FALSE,3,GOOD,RETROFIT,"$6,515 ",CARRIER,50TC-D16A2A6-0A3G0,15,,8.74,TRUE,TRUE,2
510,5445,510_5445,LENNOX,LCA180SN1G,PKG,15,3,9.2,R-22,1997,23,FALSE,FALSE,3,GOOD,REPLACE,"$29,084 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
510,5446,510_5446,LENNOX,LCA180SN1G,PKG,15,3,9.2,R-22,1997,23,FALSE,FALSE,3,GOOD,REPLACE,"$29,084 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
510,5447,510_5447,LENNOX,LCA180SN1G,PKG,15,3,9.2,R-22,1997,23,FALSE,FALSE,3,GOOD,REPLACE,"$29,084 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
510,5448,510_5448,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
510,5449,510_5449,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
510,5450,510_5450,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
510,5451,510_5451,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
495,5452,495_5452,TRANE,YCD241C4HGAA,PKG,20,5,10.6,R-22,2003,17,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
495,5453,495_5453,TRANE,YCD241C4HGAA,PKG,20,5,10.6,R-22,2003,17,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
494,5454,494_5454,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
494,5455,494_5455,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
494,5456,494_5456,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
494,5457,494_5457,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
494,5458,494_5458,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
494,5459,494_5459,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
494,5460,494_5460,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
494,5461,494_5461,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
494,5462,494_5462,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
494,5463,494_5463,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
494,5464,494_5464,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
494,5465,494_5465,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
494,5466,494_5466,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
494,5467,494_5467,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
494,5468,494_5468,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
494,5469,494_5469,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
494,5470,494_5470,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
493,5471,493_5471,LENNOX,LGA120H2BS3G,PKG,10,3,11,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$23,778 ",CARRIER,48TCED12A2A6-0A3G0,10,3.00,11.9,TRUE,TRUE,2
493,5472,493_5472,LENNOX,LGC180H2BM2G,PKG,15,5,11.8,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$30,642 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
493,5473,493_5473,LENNOX,LGC180S2BS2G,PKG,15,5,10,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$30,642 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
493,5474,493_5474,LENNOX,LGC180S2BS2G,PKG,15,5,10,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$30,642 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
493,5475,493_5475,LENNOX,LGA300H2BM3G,PKG,25,5,9.5,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$43,047 ",CARRIER,48TCED28A2A6-0A3G0,25,5.00,11.9,TRUE,TRUE,2
493,5476,493_5476,LENNOX,LGC180H2BN1G,PKG,15,5,11.8,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$30,642 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
493,5477,493_5477,LENNOX,LGA240H4BS6G,PKG,20,5,11,R-410A,2009,11,FALSE,FALSE,4,GOOD,RETROFIT,"$6,515 ",CARRIER,48TCED24A2A6-0A3G0,20,,10.45,TRUE,TRUE,2
493,5478,493_5478,LENNOX,LGC180H2BN1G,PKG,15,5,11.8,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$30,642 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
493,5479,493_5479,LENNOX,LGA240H4BS6G,PKG,20,5,11,R-410A,2009,11,FALSE,FALSE,4,GOOD,RETROFIT,"$6,515 ",CARRIER,48TCED24A2A6-0A3G0,20,,10.45,TRUE,TRUE,2
493,5480,493_5480,LENNOX,LGA240H4BS6G,PKG,20,5,11,R-410A,2009,11,FALSE,FALSE,4,GOOD,RETROFIT,"$6,515 ",CARRIER,48TCED24A2A6-0A3G0,20,,10.45,TRUE,TRUE,2
493,5481,493_5481,LENNOX,LGC180H2BN1G,PKG,15,5,11.8,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$30,642 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
493,5482,493_5482,LENNOX,LGC180H2BN1G,PKG,15,5,11.8,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$30,642 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
493,5483,493_5483,LENNOX,LGC180H2BN1G,PKG,15,5,11.8,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$30,642 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
477,5484,477_5484,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
477,5485,477_5485,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
477,5486,477_5486,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
477,5487,477_5487,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
477,5488,477_5488,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
477,5489,477_5489,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
477,5490,477_5490,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
477,5491,477_5491,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
477,5492,477_5492,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
477,5493,477_5493,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
476,5494,476_5494,TRANE,YFD181B4LGDC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$30,382 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
476,5495,476_5495,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
476,5496,476_5496,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
476,5497,476_5497,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
476,5498,476_5498,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
476,5499,476_5499,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
476,5500,476_5500,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
476,5501,476_5501,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
476,5502,476_5502,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
476,5503,476_5503,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
474,5504,474_5504,LENNOX,GCS16-513-125-6G,PKG,4,0.75,8.6,R-22,1996,24,FALSE,FALSE,1,GOOD,REPLACE,"$11,889 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.75,12.5,TRUE,FALSE,1
474,5505,474_5505,LENNOX,GCS16-513-125-6G,PKG,4,0.75,8.6,R-22,1996,24,FALSE,FALSE,1,GOOD,REPLACE,"$11,889 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.75,12.5,TRUE,FALSE,1
474,5506,474_5506,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
474,5507,474_5507,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$29,301 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
474,5508,474_5508,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$29,301 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
474,5509,474_5509,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$29,301 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
474,5510,474_5510,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$29,301 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
474,5511,474_5511,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2008,12,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
474,5512,474_5512,LENNOX,LGA180SS1G,PKG,15,3,9.2,R-22,1996,24,FALSE,FALSE,3,GOOD,REPLACE,"$29,301 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
474,5513,474_5513,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$29,301 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
474,5514,474_5514,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$29,301 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
474,5515,474_5515,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$29,301 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
453,5516,453_5516,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
453,5517,453_5517,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
453,5518,453_5518,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
453,5519,453_5519,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
453,5520,453_5520,TRANE,YCD240B4LGDA,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
453,5521,453_5521,TRANE,YCD240B4LGDA,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
453,5522,453_5522,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
453,5523,453_5523,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
453,5524,453_5524,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
453,5525,453_5525,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
453,5526,453_5526,TRANE,YCD240B4LGDA,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
453,5527,453_5527,TRANE,YCD240B4LGDA,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
453,5528,453_5528,TRANE,YCD240B4LGDA,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
453,5529,453_5529,TRANE,YCD240B4LGDA,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
453,5530,453_5530,TRANE,YCD240B4LGDA,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
452,5531,452_5531,TRANE,ycd048bc4labc,PKG,4,0.5,10,R-22,1998,22,FALSE,FALSE,1,GOOD,REPLACE,"$12,138 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
452,5532,452_5532,TRANE,ycd048bc4labc,PKG,4,0.5,10,R-22,1998,22,FALSE,FALSE,1,GOOD,REPLACE,"$12,138 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
452,5533,452_5533,TRANE,YCD240B4LGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
452,5534,452_5534,TRANE,YCD240B4LGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
452,5535,452_5535,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$30,031 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
452,5536,452_5536,TRANE,YCD240B4LGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
452,5537,452_5537,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$30,031 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
452,5538,452_5538,TRANE,YCD240B4LGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
452,5539,452_5539,TRANE,YCD240B4LGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
452,5540,452_5540,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$30,031 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
452,5541,452_5541,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$30,031 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
452,5542,452_5542,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$30,031 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
452,5543,452_5543,TRANE,YCD240B4LGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
452,5544,452_5544,TRANE,YCD240B4LGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
452,5545,452_5545,TRANE,YCD240B4LGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
452,5546,452_5546,TRANE,YCD240B4LGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
452,5547,452_5547,TRANE,YCD240B4LGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
435,5548,435_5548,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
435,5549,435_5549,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
435,5550,435_5550,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
435,5551,435_5551,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
435,5552,435_5552,TRANE,YCD180B4LRCA,PKG,15,5,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
435,5553,435_5553,TRANE,YCD180B4LRCA,PKG,15,5,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
435,5554,435_5554,TRANE,YCD180B4LRCA,PKG,15,5,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
435,5555,435_5555,TRANE,YCD180B4LRCA,PKG,15,5,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
435,5556,435_5556,TRANE,YCD180B4LRCA,PKG,15,5,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
434,5557,434_5557,LENNOX,LGA048H2BH3G,PKG,4,2,10.7,R-22,2007,13,FALSE,FALSE,1,GOOD,REPLACE,"$12,126 ",CARRIER,48FCEA05A2A6-0A3A0,4,2.00,12.5,TRUE,FALSE,1
434,5558,434_5558,LENNOX,LGA048H2BH3G,PKG,4,2,10.7,R-22,2007,13,FALSE,FALSE,1,GOOD,REPLACE,"$12,126 ",CARRIER,48FCEA05A2A6-0A3A0,4,2.00,12.5,TRUE,FALSE,1
434,5559,434_5559,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
434,5560,434_5560,LENNOX,LGA180H2BS2G,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$29,996 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
434,5561,434_5561,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
434,5562,434_5562,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
434,5563,434_5563,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
434,5564,434_5564,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
434,5565,434_5565,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
434,5566,434_5566,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2005,15,FALSE,FALSE,3,GOOD,REPLACE,"$29,996 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
434,5567,434_5567,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
434,5568,434_5568,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
434,5569,434_5569,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
434,5570,434_5570,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
434,5571,434_5571,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
434,5572,434_5572,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
434,5573,434_5573,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
434,5574,434_5574,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
433,5575,433_5575,TRANE,YCD048C4LABA,PKG,4,0.5,10,R-22,1994,26,FALSE,FALSE,1,GOOD,REPLACE,"$11,695 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
433,5576,433_5576,TRANE,YCD048C4LABA,PKG,4,0.5,10,R-22,1994,26,FALSE,FALSE,1,GOOD,REPLACE,"$11,695 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
433,5577,433_5577,TRANE,YCD240B4LRCA,PKG,20,7.5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$37,205 ",CARRIER,48TCED24A2A6-0A3G0,20,7.50,11.9,TRUE,TRUE,2
433,5578,433_5578,TRANE,YCD240B4LRCA,PKG,20,7.5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$37,205 ",CARRIER,48TCED24A2A6-0A3G0,20,7.50,11.9,TRUE,TRUE,2
433,5579,433_5579,TRANE,TCD241C400BA,PKG,20,5,10.6,R-22,2001,19,FALSE,FALSE,2,GOOD,REPLACE,"$37,205 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
411,5580,411_5580,LENNOX,LCA240H2BSG,PKG,20,5,11.1,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$37,668 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
411,5581,411_5581,LENNOX,LCA240H2BSG,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$37,668 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
411,5582,411_5582,LENNOX,LCA240H2BSG,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$37,668 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
411,5583,411_5583,LENNOX,LCA240H2BSG,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$37,668 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
410,5584,410_5584,LENNOX,LGA048H2BH3G,PKG,4,2,10.7,R-22,2007,13,FALSE,FALSE,1,GOOD,REPLACE,"$11,735 ",CARRIER,48FCEA05A2A6-0A3A0,4,2.00,12.5,TRUE,FALSE,1
410,5585,410_5585,LENNOX,LGA048H2BH3G,PKG,4,2,10.7,R-22,2007,13,FALSE,FALSE,1,GOOD,REPLACE,"$11,735 ",CARRIER,48FCEA05A2A6-0A3A0,4,2.00,12.5,TRUE,FALSE,1
410,5586,410_5586,LENNOX,LGC240H2BS3G,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
410,5587,410_5587,LENNOX,LGC180H2BS3G,PKG,15,5,11.8,R-22,2005,15,FALSE,FALSE,3,GOOD,REPLACE,"$28,852 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
410,5588,410_5588,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2005,15,FALSE,FALSE,3,GOOD,REPLACE,"$28,852 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
410,5589,410_5589,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2005,15,FALSE,FALSE,3,GOOD,REPLACE,"$28,852 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
410,5590,410_5590,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2005,15,FALSE,FALSE,3,GOOD,REPLACE,"$28,852 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
410,5591,410_5591,LENNOX,LGC240H2BS3G,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
410,5592,410_5592,LENNOX,LGC240H2BS2G,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
410,5593,410_5593,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2005,15,FALSE,FALSE,3,GOOD,REPLACE,"$28,852 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
410,5594,410_5594,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2005,15,FALSE,FALSE,3,GOOD,REPLACE,"$28,852 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
410,5595,410_5595,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2005,15,FALSE,FALSE,3,GOOD,REPLACE,"$28,852 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
410,5596,410_5596,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2005,15,FALSE,FALSE,3,GOOD,REPLACE,"$28,852 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
410,5597,410_5597,LENNOX,LGC240H2BS2G,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
410,5598,410_5598,LENNOX,LGC240H2BS2G,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
410,5599,410_5599,LENNOX,LGC240H2BS3G,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
410,5600,410_5600,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
410,5601,410_5601,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
408,5602,408_5602,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
408,5603,408_5603,TRANE,YHC092ARLA0X3D,PKG,7.5,2,11.5,R-410A,2008,12,FALSE,FALSE,2,GOOD,RETROFIT,"$4,768 ",,,7.5,,10.93,,,
408,5604,408_5604,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
408,5605,408_5605,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
408,5606,408_5606,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
408,5607,408_5607,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
408,5608,408_5608,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
408,5609,408_5609,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
408,5610,408_5610,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
408,5611,408_5611,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
340,5612,340_5612,TRANE,YCD301C4HLCA,PKG,25,7.5,10.4,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
340,5613,340_5613,TRANE,YCD301C4HLCA,PKG,25,7.5,10.4,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
340,5614,340_5614,TRANE,YCD301C4HLCA,PKG,25,7.5,10.4,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
340,5615,340_5615,TRANE,YCD211C4LLCA,PKG,17.5,5,11,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$32,079 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
330,5616,330_5616,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$39,734 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
330,5617,330_5617,LENNOX,LGA180SSIG,PKG,15,3,9.2,R-22,1996,24,FALSE,FALSE,3,GOOD,REPLACE,"$30,572 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
330,5618,330_5618,LENNOX,LGA180SSIG,PKG,15,3,9.2,R-22,1996,24,FALSE,FALSE,3,GOOD,REPLACE,"$30,572 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
330,5619,330_5619,LENNOX,LGA180SSIG,PKG,15,3,9.2,R-22,1996,24,FALSE,FALSE,3,GOOD,REPLACE,"$30,572 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
330,5620,330_5620,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$39,734 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
330,5621,330_5621,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$39,734 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
330,5622,330_5622,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$39,734 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
330,5623,330_5623,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$39,734 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
330,5624,330_5624,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$39,734 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
330,5625,330_5625,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$39,734 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
330,5626,330_5626,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$39,734 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
330,5627,330_5627,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$39,734 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
330,5628,330_5628,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$39,734 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
330,5629,330_5629,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$39,734 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
330,5630,330_5630,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$39,734 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
330,5631,330_5631,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$39,734 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
330,5632,330_5632,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$39,734 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
330,5633,330_5633,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$39,734 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
330,5634,330_5634,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$39,734 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
321,5635,321_5635,TRANE,YCD075C4LGBE,PKG,6.25,1,9,R-22,1999,21,FALSE,FALSE,1,GOOD,REPLACE,"$13,201 ",CARRIER,48TCED08A2A6-0A3G0,6,1.00,12.6,TRUE,TRUE,2
