site_id,local_id,asset_id,x_make,x_model,asset_type,x_tonnage,x_evap_hp,x_eer,x_refrig_type,year,age,x_economizer,x_vfd,x_cmp_stg,x_condition,strategy,cost,n_make,n_model,n_tonnage,n_evap_hp,n_eer,n_economizer,n_vfd,n_cmp_stg
321,5636,321_5636,TRANE,YCD048C4LCBF,PKG,4,0.75,10,R-22,1999,21,FALSE,FALSE,1,GOOD,REPLACE,"$11,939 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.75,12.5,TRUE,FALSE,1
321,5637,321_5637,TRANE,YCD300B4HGFB,PKG,25,7.5,9.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$41,407 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
321,5638,321_5638,TRANE,YCD300B4HGFB,PKG,25,7.5,9.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$41,407 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
321,5639,321_5639,TRANE,YCD300B4HGFB,PKG,25,7.5,9.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$41,407 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
321,5640,321_5640,TRANE,YCD300B4HGFB,PKG,25,7.5,9.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$41,407 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
321,5641,321_5641,TRANE,YCD300B4HGFB,PKG,25,7.5,9.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$41,407 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
321,5642,321_5642,TRANE,YCD300B4HGFB,PKG,25,7.5,9.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$41,407 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
321,5643,321_5643,TRANE,YCD300B4HGFB,PKG,25,7.5,9.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$41,407 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
275,5644,275_5644,LENNOX,GCS16-27532353G,PKG,20,5,9,R-22,1994,26,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
275,5645,275_5645,LENNOX,GCS16-27532353G,PKG,20,5,9,R-22,1994,26,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
275,5646,275_5646,LENNOX,GCS16-2753-235,PKG,20,5,9,R-22,1994,26,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",,,20,5.00,11.9,,,
272,5647,272_5647,TRANE,THC036A3R0A1S00C1A2A4A3B0,PKG,3,0.33,10.88,R-22,2005,15,FALSE,FALSE,1,GOOD,REPLACE,"$10,626 ",CARRIER,50FC-A04A2A5-0A3A0,3,0.33,12.3,TRUE,FALSE,1
272,5648,272_5648,TRANE,YCD180B4LRBA,PKG,15,5,9.1,R-22,1993,27,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
272,5649,272_5649,TRANE,YHC043A4RCA,PKG,4,1,11.18,R-22,2006,14,FALSE,FALSE,1,GOOD,REPLACE,"$12,009 ",CARRIER,48FCEA05A2A6-0A3A0,4,1.00,12.5,TRUE,FALSE,1
272,5650,272_5650,TRANE,YHC043A4RCA,PKG,4,1,11.18,R-22,2006,14,FALSE,FALSE,1,GOOD,REPLACE,"$12,009 ",CARRIER,48FCEA05A2A6-0A3A0,4,1.00,12.5,TRUE,FALSE,1
272,5651,272_5651,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
272,5652,272_5652,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,1993,27,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
272,5653,272_5653,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,1993,27,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
272,5654,272_5654,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,1993,27,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
272,5655,272_5655,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,1993,27,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
272,5656,272_5656,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
272,5657,272_5657,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,1993,27,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
272,5658,272_5658,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,1993,27,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
272,5659,272_5659,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,1993,27,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
272,5660,272_5660,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,1993,27,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
272,5661,272_5661,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
272,5662,272_5662,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
272,5663,272_5663,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
272,5664,272_5664,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
272,5665,272_5665,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
272,5666,272_5666,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
271,5667,271_5667,LENNOX,LGA180SSIG,PKG,15,3,9.2,R-22,1996,24,FALSE,FALSE,3,GOOD,REPLACE,"$28,705 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
271,5668,271_5668,LENNOX,LGA180SSIG,PKG,15,3,9.2,R-22,1996,24,FALSE,FALSE,3,GOOD,REPLACE,"$28,705 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
271,5669,271_5669,LENNOX,LGA180SSIG,PKG,15,3,9.2,R-22,1996,24,FALSE,FALSE,3,GOOD,REPLACE,"$28,705 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
271,5670,271_5670,LENNOX,LGA180SSIG,PKG,15,3,9.2,R-22,1996,24,FALSE,FALSE,3,GOOD,REPLACE,"$28,705 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
271,5671,271_5671,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
271,5672,271_5672,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
271,5673,271_5673,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
271,5674,271_5674,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
271,5675,271_5675,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
241,5676,241_5676,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
241,5677,241_5677,TRANE,YCD211C4LLCA,PKG,17.5,5,11,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$31,236 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
241,5678,241_5678,TRANE,YCD211C4LLCA,PKG,17.5,5,11,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$31,236 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
241,5679,241_5679,TRANE,YCD211C4LLCA,PKG,17.5,5,11,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$31,236 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
513,5680,513_5680,TRANE,YCD181C40GAA,PKG,15,3,11.5,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$29,084 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
513,5681,513_5681,TRANE,YCD181C40GAA,PKG,15,3,11.5,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$29,084 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
513,5682,513_5682,TRANE,YCD241C40GAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
513,5683,513_5683,TRANE,YCD241C40GAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
513,5684,513_5684,TRANE,YCD241C40GAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
513,5685,513_5685,TRANE,YCD241C40GAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
513,5686,513_5686,TRANE,YCD241C40GAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
513,5687,513_5687,TRANE,YCD241C40GAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
513,5688,513_5688,TRANE,YCD241C40GAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
513,5689,513_5689,TRANE,YCD241C40GAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
513,5690,513_5690,TRANE,YCD241C40GAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
513,5691,513_5691,TRANE,YCD241C40GAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
513,5692,513_5692,TRANE,YCD241C40GAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
513,5693,513_5693,TRANE,YCD241C40GAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
513,5694,513_5694,TRANE,YCD241C40GAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
513,5695,513_5695,TRANE,YCD241C40GAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
513,5696,513_5696,TRANE,YCD241C40GAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
512,5697,512_5697,LENNOX,LCA180SNIG,PKG,15,3,9.2,R-22,1997,23,FALSE,FALSE,3,GOOD,REPLACE,"$29,996 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
512,5698,512_5698,LENNOX,LCA180SNIG,PKG,15,3,9.2,R-22,1997,23,FALSE,FALSE,3,GOOD,REPLACE,"$29,996 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
512,5699,512_5699,LENNOX,LCA180SNIG,PKG,15,3,9.2,R-22,1997,23,FALSE,FALSE,3,GOOD,REPLACE,"$29,996 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
512,5700,512_5700,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
512,5701,512_5701,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
512,5702,512_5702,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
512,5703,512_5703,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
512,5704,512_5704,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
512,5705,512_5705,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
512,5706,512_5706,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
512,5707,512_5707,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
496,5708,496_5708,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$29,098 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
496,5709,496_5709,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$29,098 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
496,5710,496_5710,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,707 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
496,5711,496_5711,TRANE,TCD241C4OGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,707 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
496,5712,496_5712,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,707 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
496,5713,496_5713,TRANE,TCD241C4OGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,707 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
496,5714,496_5714,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,707 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
496,5715,496_5715,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,707 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
496,5716,496_5716,TRANE,TCD241C4OGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,707 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
496,5717,496_5717,TRANE,TCD241C4OGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,707 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
496,5718,496_5718,TRANE,TCD241C4OGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,707 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
496,5719,496_5719,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,707 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
496,5720,496_5720,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,707 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
496,5721,496_5721,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,707 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
496,5722,496_5722,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,707 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
496,5723,496_5723,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,707 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
496,5724,496_5724,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,707 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
495,5725,495_5725,TRANE,YCD241C4HGAA,PKG,20,5,10.6,R-22,2003,17,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
495,5726,495_5726,TRANE,YCD241C4HGAA,PKG,20,5,10.6,R-22,2003,17,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
495,5727,495_5727,TRANE,YCD241C4HGAA,PKG,20,5,10.6,R-22,2003,17,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
495,5728,495_5728,TRANE,YCD241C4HGAA,PKG,20,5,10.6,R-22,2003,17,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
495,5729,495_5729,TRANE,YCD241C4HGAA,PKG,20,5,10.6,R-22,2003,17,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
495,5730,495_5730,TRANE,YCD241C4HGAA,PKG,20,5,10.6,R-22,2003,17,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
495,5731,495_5731,TRANE,YCD241C4HGAA,PKG,20,5,10.6,R-22,2003,17,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
495,5732,495_5732,TRANE,YCD241C4HGAA,PKG,20,5,10.6,R-22,2003,17,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
495,5733,495_5733,TRANE,YCD241C4HGAA,PKG,20,5,10.6,R-22,2003,17,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
495,5734,495_5734,TRANE,YCD241C4HGAA,PKG,20,5,10.6,R-22,2003,17,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
495,5735,495_5735,TRANE,YCD241C4HGAA,PKG,20,5,10.6,R-22,2003,17,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
495,5736,495_5736,TRANE,YCD241C4HGAA,PKG,20,5,10.6,R-22,2003,17,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
495,5737,495_5737,TRANE,YCD241C4HGAA,PKG,20,5,10.6,R-22,2003,17,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
495,5738,495_5738,TRANE,YCD241C4HGAA,PKG,20,5,10.6,R-22,2003,17,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
495,5739,495_5739,TRANE,YCD241C4HGAA,PKG,20,5,10.6,R-22,2003,17,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
479,5740,479_5740,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$37,350 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
479,5741,479_5741,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$37,350 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
479,5742,479_5742,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$37,350 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
479,5743,479_5743,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$37,350 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
479,5744,479_5744,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$37,350 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
478,5745,478_5745,TRANE,TCD049C40ABC,PKG,4,0.5,10.56,R-22,1996,24,FALSE,FALSE,1,GOOD,REPLACE,"$11,942 ",CARRIER,50FC-A05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
478,5746,478_5746,TRANE,TCD211B40GDC,PKG,17.5,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$31,728 ",CARRIER,50TC-D20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
478,5747,478_5747,TRANE,TCD211B40GDC,PKG,17.5,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$31,728 ",CARRIER,50TC-D20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
478,5748,478_5748,TRANE,TCD211B40GDC,PKG,17.5,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$31,728 ",CARRIER,50TC-D20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
478,5749,478_5749,TRANE,TCD211B40GDC,PKG,17.5,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$31,728 ",CARRIER,50TC-D20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
478,5750,478_5750,TRANE,TCD211B40GDC,PKG,17.5,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$31,728 ",CARRIER,50TC-D20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
478,5751,478_5751,TRANE,TCD211B40GDC,PKG,17.5,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$31,728 ",CARRIER,50TC-D20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
478,5752,478_5752,TRANE,TCD211B40ADB,PKG,17.5,5,11,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$31,728 ",CARRIER,50TC-D20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
478,5753,478_5753,TRANE,TCD211B40GDC,PKG,17.5,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$31,728 ",CARRIER,50TC-D20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
478,5754,478_5754,TRANE,TCD211B40GDC,PKG,17.5,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$31,728 ",CARRIER,50TC-D20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
478,5755,478_5755,TRANE,TCD211B40GDC,PKG,17.5,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$31,728 ",CARRIER,50TC-D20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
478,5756,478_5756,TRANE,TCD211B40GDC,PKG,17.5,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$31,728 ",CARRIER,50TC-D20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
478,5757,478_5757,TRANE,TCD211B40GDC,PKG,17.5,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$31,728 ",CARRIER,50TC-D20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
478,5758,478_5758,TRANE,TCD211B40GDC,PKG,17.5,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$31,728 ",CARRIER,50TC-D20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
478,5759,478_5759,TRANE,TCD211B40GDC,PKG,17.5,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$31,728 ",CARRIER,50TC-D20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
478,5760,478_5760,TRANE,TCD211B40GDC,PKG,17.5,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$31,728 ",CARRIER,50TC-D20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
478,5761,478_5761,TRANE,TCD211B40GDC,PKG,17.5,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$31,728 ",CARRIER,50TC-D20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
478,5762,478_5762,TRANE,TCD211B40GDC,PKG,17.5,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$31,728 ",CARRIER,50TC-D20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
477,5763,477_5763,TRANE,YCD181B4LGDD,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
477,5764,477_5764,TRANE,YCD181B4LADD,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
477,5765,477_5765,TRANE,YCD181B4LGDD,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
477,5766,477_5766,TRANE,YCD181B4LGDD,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
477,5767,477_5767,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
477,5768,477_5768,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
477,5769,477_5769,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
477,5770,477_5770,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
477,5771,477_5771,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
455,5772,455_5772,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
455,5773,455_5773,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
455,5774,455_5774,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
455,5775,455_5775,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
455,5776,455_5776,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
455,5777,455_5777,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
455,5778,455_5778,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
455,5779,455_5779,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
455,5780,455_5780,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
454,5781,454_5781,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
454,5782,454_5782,TRANE,YCD048C4LABC,PKG,4,0.5,10,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$12,119 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
454,5783,454_5783,TRANE,YCD048C4LABC,PKG,4,0.5,10,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$12,119 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
454,5784,454_5784,TRANE,YCD240B4LGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
454,5785,454_5785,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
454,5786,454_5786,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
454,5787,454_5787,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
454,5788,454_5788,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
454,5789,454_5789,TRANE,YCD240B4LGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
454,5790,454_5790,TRANE,YCD240B4LGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
454,5791,454_5791,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
454,5792,454_5792,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
454,5793,454_5793,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
454,5794,454_5794,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
454,5795,454_5795,TRANE,YCD240BLGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",,,20,5.00,11.9,,,
454,5796,454_5796,TRANE,YCD240BLGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",,,20,5.00,11.9,,,
454,5797,454_5797,TRANE,YCD240BLGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",,,20,5.00,11.9,,,
454,5798,454_5798,TRANE,YCD240BLGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",,,20,5.00,11.9,,,
454,5799,454_5799,TRANE,YCD240BLGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",,,20,5.00,11.9,,,
453,5800,453_5800,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
453,5801,453_5801,TRANE,YCD240C4LABB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
453,5802,453_5802,TRANE,YCD048C4LABB,PKG,4,0.5,10,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$11,925 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
453,5803,453_5803,TRANE,YCD241C4HLCA,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
437,5804,437_5804,TRANE,TCD180B40GCA,PKG,15,3,9.1,R-22,2004,16,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
437,5805,437_5805,TRANE,TCD180B40GCA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
437,5806,437_5806,TRANE,TCD180B40GCA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
437,5807,437_5807,TRANE,TCD180B40GCA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
436,5808,436_5808,TRANE,TTA036A100A2,CDU,3,0.75,10,R-22,2001,19,FALSE,FALSE,1,GOOD,REPLACE,"$7,251 ",,,3,0.75,12.04,,,
436,5809,436_5809,TRANE,TCD048C40ABA,PKG,4,0.5,10,R-22,1994,26,FALSE,FALSE,1,GOOD,REPLACE,"$11,942 ",CARRIER,50FC-A05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
436,5810,436_5810,TRANE,TCD048C40ABA,PKG,4,0.5,10,R-22,1994,26,FALSE,FALSE,1,GOOD,REPLACE,"$11,942 ",CARRIER,50FC-A05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
436,5811,436_5811,TRANE,TCD240B40GCA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
436,5812,436_5812,TRANE,TCD180B40GCA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
436,5813,436_5813,TRANE,TCD180B40GCA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
436,5814,436_5814,TRANE,TCD180B40GCA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
436,5815,436_5815,TRANE,TCD180B40GCA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
436,5816,436_5816,TRANE,TCD240B40GCA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
436,5817,436_5817,TRANE,TCD240B40GCA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
436,5818,436_5818,TRANE,TCD180B40GCA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
436,5819,436_5819,TRANE,TCD180B40GCA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
436,5820,436_5820,TRANE,TCD180B40GCA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
436,5821,436_5821,TRANE,TCD180B40GCA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
436,5822,436_5822,TRANE,TCD240B40GCA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
436,5823,436_5823,TRANE,TCD240B40GCA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
436,5824,436_5824,TRANE,TCD240B40GCA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
436,5825,436_5825,TRANE,TCD240B40GCA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
436,5826,436_5826,TRANE,TCD240B40GCA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
435,5827,435_5827,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
435,5828,435_5828,TRANE,YHC043A4RLA-DOC1C2A40300A,PKG,4,1,11.18,R-22,2006,14,FALSE,FALSE,1,GOOD,REPLACE,"$12,119 ",CARRIER,48FCEA05A2A6-0A3A0,4,1.00,12.5,TRUE,FALSE,1
435,5829,435_5829,TRANE,YCD048C4LABA,PKG,4,0.5,10,R-22,1994,26,FALSE,FALSE,1,GOOD,REPLACE,"$12,119 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
435,5830,435_5830,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
435,5831,435_5831,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
435,5832,435_5832,TRANE,YCD180B4LRCA,PKG,15,5,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
435,5833,435_5833,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
435,5834,435_5834,TRANE,YCD180B4LRCA,PKG,15,5,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
435,5835,435_5835,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
414,5836,414_5836,LENNOX,LGA300HS2G,PKG,25,5,10,R-22,2003,17,FALSE,FALSE,4,GOOD,REPLACE,"$40,924 ",CARRIER,48TCED28A2A6-0A3G0,25,5.00,11.9,TRUE,TRUE,2
414,5837,414_5837,LENNOX,LGA300HS2G,PKG,25,5,10,R-22,2003,17,FALSE,FALSE,4,GOOD,REPLACE,"$40,924 ",CARRIER,48TCED28A2A6-0A3G0,25,5.00,11.9,TRUE,TRUE,2
413,5838,413_5838,TRANE,THC092A4RGA,PKG,7.5,2,11.5,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$17,630 ",CARRIER,50TC-D08A2A6-0A3G0,7.5,2.00,12.4,TRUE,TRUE,2
413,5839,413_5839,TRANE,TCD241C4OKCA,PKG,20,7.5,10.6,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$37,871 ",CARRIER,50TC-D24A2A6-0A3G0,20,7.50,11.9,TRUE,TRUE,2
413,5840,413_5840,TRANE,TCD180B4002A,PKG,15,3,9.1,R-22,1993,27,FALSE,FALSE,2,GOOD,REPLACE,"$29,217 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
413,5841,413_5841,TRANE,TCD180B4002A,PKG,15,3,9.1,R-22,1993,27,FALSE,FALSE,2,GOOD,REPLACE,"$29,217 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
413,5842,413_5842,TRANE,TCD181C4OKCA,PKG,15,5,11.5,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$29,217 ",CARRIER,50TC-D16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
413,5843,413_5843,TRANE,TCD181C4OKCA,PKG,15,5,11.5,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$29,217 ",CARRIER,50TC-D16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
413,5844,413_5844,TRANE,TCD240B4OO3A,PKG,20,5,9.2,R-22,1993,27,FALSE,FALSE,2,GOOD,REPLACE,"$37,871 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
413,5845,413_5845,TRANE,TCD180B4OO2A,PKG,15,5,9.1,R-22,1993,27,FALSE,FALSE,2,GOOD,REPLACE,"$29,217 ",CARRIER,50TC-D16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
413,5846,413_5846,TRANE,TCD180B4OO3A,PKG,15,5,9.1,R-22,1993,27,FALSE,FALSE,2,GOOD,REPLACE,"$29,217 ",CARRIER,50TC-D16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
413,5847,413_5847,TRANE,TCD180B4OO3A,PKG,15,5,9.1,R-22,1993,27,FALSE,FALSE,2,GOOD,REPLACE,"$29,217 ",CARRIER,50TC-D16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
413,5848,413_5848,TRANE,TCD180B4OO3A,PKG,15,5,9.1,R-22,1993,27,FALSE,FALSE,2,GOOD,REPLACE,"$29,217 ",CARRIER,50TC-D16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
413,5849,413_5849,TRANE,TCD240B4OO3A,PKG,20,5,9.2,R-22,1993,27,FALSE,FALSE,2,GOOD,REPLACE,"$37,871 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
413,5850,413_5850,TRANE,TCD241C4OKCA,PKG,20,7.5,10.6,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$37,871 ",CARRIER,50TC-D24A2A6-0A3G0,20,7.50,11.9,TRUE,TRUE,2
413,5851,413_5851,TRANE,TCD241C4OKCA,PKG,20,7.5,10.6,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$37,871 ",CARRIER,50TC-D24A2A6-0A3G0,20,7.50,11.9,TRUE,TRUE,2
413,5852,413_5852,TRANE,TCD241C4OKCA,PKG,20,7.5,10.6,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$37,871 ",CARRIER,50TC-D24A2A6-0A3G0,20,7.50,11.9,TRUE,TRUE,2
413,5853,413_5853,TRANE,TCD241C4OKCA,PKG,20,7.5,10.6,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$37,871 ",CARRIER,50TC-D24A2A6-0A3G0,20,7.50,11.9,TRUE,TRUE,2
413,5854,413_5854,TRANE,TCD241C4OKCA,PKG,20,7.5,10.6,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$37,871 ",CARRIER,50TC-D24A2A6-0A3G0,20,7.50,11.9,TRUE,TRUE,2
411,5855,411_5855,LENNOX,LCA090H2BH3G,PKG,7.5,3,11.3,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$17,544 ",CARRIER,50TC-D08A2A6-0A3G0,7.5,3.00,12.4,TRUE,TRUE,2
411,5856,411_5856,LENNOX,LCA240H2BSG,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$37,668 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
411,5857,411_5857,LENNOX,LCA180H2BSG,PKG,15,5,11.51,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$29,070 ",CARRIER,50TC-D16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
411,5858,411_5858,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2005,15,FALSE,FALSE,3,GOOD,REPLACE,"$29,070 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
411,5859,411_5859,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2005,15,FALSE,FALSE,3,GOOD,REPLACE,"$29,070 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
411,5860,411_5860,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2005,15,FALSE,FALSE,3,GOOD,REPLACE,"$29,070 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
411,5861,411_5861,LENNOX,GCS16-2753-235-3G,PKG,20,5,9,R-22,1993,27,FALSE,FALSE,4,GOOD,REPLACE,"$37,668 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
411,5862,411_5862,LENNOX,LCA240H2BSG,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$37,668 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
411,5863,411_5863,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2005,15,FALSE,FALSE,3,GOOD,REPLACE,"$29,070 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
411,5864,411_5864,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2005,15,FALSE,FALSE,3,GOOD,REPLACE,"$29,070 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
411,5865,411_5865,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2005,15,FALSE,FALSE,3,GOOD,REPLACE,"$29,070 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
411,5866,411_5866,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,1993,27,FALSE,FALSE,3,GOOD,REPLACE,"$29,070 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
411,5867,411_5867,LENNOX,LCA240H2BSG,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$37,668 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
351,5868,351_5868,TRANE,YCD241B4HADD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
351,5869,351_5869,TRANE,YCD241B4HADD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
351,5870,351_5870,TRANE,YCD241B4HADD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
351,5871,351_5871,TRANE,YCD241B4HADD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
351,5872,351_5872,TRANE,YCD241B4HADD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
351,5873,351_5873,TRANE,YCD241B4HADD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
351,5874,351_5874,TRANE,YCD241B4HADD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
351,5875,351_5875,TRANE,YCD241B4HADD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
351,5876,351_5876,TRANE,YCD241B4HADD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
351,5877,351_5877,TRANE,YCD241B4HADD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
351,5878,351_5878,TRANE,YCD241B4HADD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
351,5879,351_5879,TRANE,YCD241B4HADD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
342,5880,342_5880,TRANE,YHC043A4RHA1JDOC1C2B40300,PKG,4,1,11.18,R-410A,2008,12,FALSE,FALSE,1,GOOD,NO ACTION,$0 ,,,,,,,,
342,5881,342_5881,TRANE,YHC043A4RHA1JDOC1C2B40300,PKG,4,1,11.18,R-410A,2008,12,FALSE,FALSE,1,GOOD,NO ACTION,$0 ,,,,,,,,
342,5882,342_5882,TRANE,YCD151C4HLBB,PKG,12.5,3,11.3,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$26,292 ",CARRIER,48TCED14A2A6-0A3G0,12.5,3.00,11.9,TRUE,TRUE,2
342,5883,342_5883,TRANE,YCD301C4HLCA,PKG,25,7.5,10.4,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$41,098 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
342,5884,342_5884,TRANE,YCD301C4HLCA,PKG,25,7.5,10.4,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$41,098 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
342,5885,342_5885,TRANE,YCD301C4HLCA,PKG,25,7.5,10.4,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$41,098 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
342,5886,342_5886,TRANE,YCD301C4HLCA,PKG,25,7.5,10.4,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$41,098 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
342,5887,342_5887,TRANE,YCD301C4HLCA,PKG,25,7.5,10.4,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$41,098 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
342,5888,342_5888,TRANE,YCD301C4HLCA,PKG,25,7.5,10.4,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$41,098 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
342,5889,342_5889,TRANE,YCD301C4HLCA,PKG,25,7.5,10.4,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$41,098 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
342,5890,342_5890,TRANE,YCD301C4HLCA,PKG,25,7.5,10.4,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$41,098 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
340,5891,340_5891,TRANE,YCD048C4LCBD,PKG,4,0.75,10,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$12,062 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.75,12.5,TRUE,FALSE,1
340,5892,340_5892,TRANE,YCD060C4LCBD,PKG,5,0.75,9.2,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$13,001 ",CARRIER,48FCEA06A2A6-0A3A0,5,0.75,12.4,TRUE,FALSE,1
340,5893,340_5893,TRANE,YCD301C4HLCA,PKG,25,7.5,10.4,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
340,5894,340_5894,TRANE,YCD300B4HGDC,PKG,25,7.5,9.7,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
340,5895,340_5895,TRANE,YCD300B4HGDC,PKG,25,7.5,9.7,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
340,5896,340_5896,TRANE,YCD301C4HLCA,PKG,25,7.5,10.4,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
340,5897,340_5897,TRANE,YCD301C4HLCA,PKG,25,7.5,10.4,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
340,5898,340_5898,TRANE,YCD301C4HLCA,PKG,25,7.5,10.4,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
340,5899,340_5899,TRANE,YCD301C4HLCA,PKG,25,7.5,10.4,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
279,5900,279_5900,LENNOX,LGA048H2BS3G,PKG,4,2,10.7,R-22,2009,11,FALSE,FALSE,1,GOOD,REPLACE,"$12,297 ",CARRIER,48FCEA05A2A6-0A3A0,4,2.00,12.5,TRUE,FALSE,1
279,5901,279_5901,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$30,495 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
279,5902,279_5902,LENNOX,GCS16-27532353G,PKG,20,5,9,R-22,1994,26,FALSE,FALSE,4,GOOD,REPLACE,"$39,628 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
279,5903,279_5903,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$30,495 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
278,5904,278_5904,LENNOX,GCS16-953-200-6G,PKG,7.5,2,9,R-22,1993,27,FALSE,FALSE,2,GOOD,REPLACE,"$17,482 ",CARRIER,48TCED08A2A6-0A3G0,7.5,2.00,12.4,TRUE,TRUE,2
278,5905,278_5905,LENNOX,GCS16-2753-235-3G,PKG,20,5,9,R-22,1993,27,FALSE,FALSE,4,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
278,5906,278_5906,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$28,964 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
278,5907,278_5907,LENNOX,LGC180H2BM2G,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$28,964 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
278,5908,278_5908,LENNOX,LGC180H2BM2G,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$28,964 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
278,5909,278_5909,LENNOX,LGC180H2BM2G,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$28,964 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
278,5910,278_5910,LENNOX,GCS16-2753-235-3G,PKG,20,5,9,R-22,1993,27,FALSE,FALSE,4,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
278,5911,278_5911,LENNOX,LGC300H2BS2G,PKG,25,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$40,740 ",CARRIER,48TCED28A2A6-0A3G0,25,5.00,11.9,TRUE,TRUE,2
278,5912,278_5912,LENNOX,LGC180H2BM2G,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$28,964 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
278,5913,278_5913,LENNOX,LGC180H2BM2G,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$28,964 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
278,5914,278_5914,LENNOX,LGC180H2BM2G,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$28,964 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
278,5915,278_5915,LENNOX,GCS16-1853-235-2G,PKG,15,3,8.8,R-22,1993,27,FALSE,FALSE,3,GOOD,REPLACE,"$28,964 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
278,5916,278_5916,LENNOX,GCS16-2753-235-3G,PKG,20,5,9,R-22,1993,27,FALSE,FALSE,4,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
278,5917,278_5917,LENNOX,GCS16-2753-235-3G,PKG,20,5,9,R-22,1993,27,FALSE,FALSE,4,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
278,5918,278_5918,LENNOX,GCS16-2753-235-3G,PKG,20,5,9,R-22,1993,27,FALSE,FALSE,4,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
278,5919,278_5919,LENNOX,LGA240H2BSG,PKG,20,5,11,R-22,1993,27,FALSE,FALSE,4,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
278,5920,278_5920,LENNOX,LGA240H2BSG,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
275,5921,275_5921,LENNOX,GCS16-27532353G,PKG,20,5,9,R-22,1994,26,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
275,5922,275_5922,LENNOX,LGC300H2BS2G,PKG,25,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$41,686 ",CARRIER,48TCED28A2A6-0A3G0,25,5.00,11.9,TRUE,TRUE,2
275,5923,275_5923,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
275,5924,275_5924,LENNOX,LGC300H2BS2G,PKG,25,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$41,686 ",CARRIER,48TCED28A2A6-0A3G0,25,5.00,11.9,TRUE,TRUE,2
275,5925,275_5925,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
275,5926,275_5926,LENNOX,LGC300H2BS2G,PKG,25,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$41,686 ",CARRIER,48TCED28A2A6-0A3G0,25,5.00,11.9,TRUE,TRUE,2
275,5927,275_5927,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
275,5928,275_5928,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
275,5929,275_5929,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
275,5930,275_5930,LENNOX,GCS16-2753-235-3G,PKG,20,5,9,R-22,1994,26,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
275,5931,275_5931,LENNOX,GCS16-27532353G,PKG,20,5,9,R-22,1994,26,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
243,5932,243_5932,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
243,5933,243_5933,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
243,5934,243_5934,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
243,5935,243_5935,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
532,5936,532_5936,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,871 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
532,5937,532_5937,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,871 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
532,5938,532_5938,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,871 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
532,5939,532_5939,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,871 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
532,5940,532_5940,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,871 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
531,5941,531_5941,LENNOX,LCA180HSIG,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,3,GOOD,REPLACE,"$29,996 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
531,5942,531_5942,LENNOX,LCA180HSIG,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,3,GOOD,REPLACE,"$29,996 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
531,5943,531_5943,LENNOX,LCA180HSIG,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,3,GOOD,REPLACE,"$29,996 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
531,5944,531_5944,LENNOX,LCA180HSIG,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,3,GOOD,REPLACE,"$29,996 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
531,5945,531_5945,LENNOX,LCA180HSIG,PKG,15,3,11.5,R-22,1999,21,FALSE,FALSE,3,GOOD,REPLACE,"$29,996 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
531,5946,531_5946,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
531,5947,531_5947,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
531,5948,531_5948,LENNOX,LGA240HSIG,PKG,20,5,11,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$38,943 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
