site_id,local_id,asset_id,x_make,x_model,asset_type,x_tonnage,x_evap_hp,x_eer,x_refrig_type,year,age,x_economizer,x_vfd,x_cmp_stg,x_condition,strategy,cost,n_make,n_model,n_tonnage,n_evap_hp,n_eer,n_economizer,n_vfd,n_cmp_stg
459,6595,459_6595,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
459,6596,459_6596,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
459,6597,459_6597,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
459,6598,459_6598,TRANE,YCD240B4LGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
459,6599,459_6599,TRANE,YCD240B4LGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
459,6600,459_6600,TRANE,YCD240B4LGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
459,6601,459_6601,TRANE,YCD240B4LGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
459,6602,459_6602,TRANE,YCD240B4LGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
458,6603,458_6603,TRANE,YCD075C4LOBD,PKG,6.25,2,9,R-22,1998,22,FALSE,FALSE,1,GOOD,REPLACE,"$13,204 ",CARRIER,48TCED08A2A6-0A3G0,6,2.00,12.6,TRUE,TRUE,2
442,6604,442_6604,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
442,6605,442_6605,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
442,6606,442_6606,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
442,6607,442_6607,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
442,6608,442_6608,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
442,6609,442_6609,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
442,6610,442_6610,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
441,6611,441_6611,LENNOX,LCA048H2BD3G,PKG,4,2,10.7,R-22,2007,13,FALSE,FALSE,1,GOOD,REPLACE,"$11,731 ",CARRIER,50FC-A05A2A6-0A3A0,4,2.00,12.5,TRUE,FALSE,1
441,6612,441_6612,LENNOX,LCA048H2BD3G,PKG,4,2,10.7,R-22,2007,13,FALSE,FALSE,1,GOOD,REPLACE,"$11,731 ",CARRIER,50FC-A05A2A6-0A3A0,4,2.00,12.5,TRUE,FALSE,1
441,6613,441_6613,LENNOX,LCA240H2BJ1G,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$37,350 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
441,6614,441_6614,LENNOX,LCA240H2BJ1G,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$37,350 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
441,6615,441_6615,LENNOX,LCC180H2BJ1G,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$28,838 ",CARRIER,50TC-D16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
441,6616,441_6616,LENNOX,LCA240H2BJ1G,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$37,350 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
441,6617,441_6617,LENNOX,LCC180H2BJ1G,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$28,838 ",CARRIER,50TC-D16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
441,6618,441_6618,LENNOX,LCA240H2BJ1G,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$37,350 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
441,6619,441_6619,LENNOX,LCA240H2BE1G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$37,350 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
441,6620,441_6620,LENNOX,LCC180H2BJ1G,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$28,838 ",CARRIER,50TC-D16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
441,6621,441_6621,LENNOX,LCC180H2BJ1G,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$28,838 ",CARRIER,50TC-D16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
441,6622,441_6622,LENNOX,LCC180H2BJ1G,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$28,838 ",CARRIER,50TC-D16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
441,6623,441_6623,LENNOX,LCA240H2BEIG,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$37,350 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
441,6624,441_6624,LENNOX,LCA240H2BEIG,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$37,350 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
441,6625,441_6625,LENNOX,LCA240H2BEIG,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$37,350 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
441,6626,441_6626,LENNOX,LCA240H2BEIG,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$37,350 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
441,6627,441_6627,LENNOX,LCA240H2BEIG,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$37,350 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
441,6628,441_6628,LENNOX,LCA240H2BEIG,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$37,350 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
440,6629,440_6629,LENNOX,LCA036H2BN1Y,PKG,3,2,10.6,R-410A,2013,7,FALSE,FALSE,1,GOOD,NO ACTION,$0 ,,,,,,,,
440,6630,440_6630,TRANE,TCD180B40GDA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$28,655 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
440,6631,440_6631,TRANE,TCD180B40GDA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$28,655 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
440,6632,440_6632,TRANE,TCD181C40KCA,PKG,15,5,11.5,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$28,655 ",CARRIER,50TC-D16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
440,6633,440_6633,TRANE,TCD240B40GDA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
440,6634,440_6634,TRANE,TCD240B40GDA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
440,6635,440_6635,TRANE,TCD240B40GDA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
419,6636,419_6636,TRANE,YCD240B4LRBA,PKG,20,7.5,9.2,R-22,1993,27,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,7.50,11.9,TRUE,TRUE,2
419,6637,419_6637,TRANE,YCD180B4LRBA,PKG,15,5,9.1,R-22,1993,27,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
419,6638,419_6638,TRANE,YCD180B4LRBA,PKG,15,5,9.1,R-22,1993,27,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
419,6639,419_6639,TRANE,YCD180B4LRBA,PKG,15,5,9.1,R-22,1993,27,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
419,6640,419_6640,TRANE,YCD180B4LRBA,PKG,15,5,9.1,R-22,1993,27,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
419,6641,419_6641,TRANE,YCD180B4LSBA,PKG,15,5,9.1,R-22,1993,27,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
419,6642,419_6642,TRANE,YCD240B41RBA,PKG,20,7.5,9.2,R-22,2004,16,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,7.50,11.9,TRUE,TRUE,2
419,6643,419_6643,TRANE,YCD240B4LRBA,PKG,20,7.5,9.2,R-22,2004,16,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,7.50,11.9,TRUE,TRUE,2
417,6662,417_6662,LENNOX,HS21-036-1Y,CDU,3,0.75,11.15,R-22,2002,18,FALSE,FALSE,1,GOOD,REPLACE,"$6,916 ",,,3,0.75,12.04,,,
417,6663,417_6663,LENNOX,LGC180H2B52G,PKG,15,5,11.8,R-22,2006,14,FALSE,FALSE,3,GOOD,REPLACE,"$28,445 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
417,6664,417_6664,LENNOX,LGA090H2B53G,PKG,7.5,3,11.3,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$17,179 ",CARRIER,48TCED08A2A6-0A3G0,7.5,3.00,12.4,TRUE,TRUE,2
417,6665,417_6665,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$36,809 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
417,6666,417_6666,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2006,14,FALSE,FALSE,3,GOOD,REPLACE,"$28,445 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
417,6667,417_6667,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$36,809 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
381,6668,381_6668,TRANE,YCD180B401A,PKG,15,3,9.1,R-22,1992,28,FALSE,FALSE,2,GOOD,REPLACE,"$28,803 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
381,6669,381_6669,TRANE,YCD240B4004A,PKG,20,5,9.2,R-22,1992,28,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
381,6670,381_6670,TRANE,YCD240B4004A,PKG,20,5,9.2,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
381,6671,381_6671,TRANE,YCD180B4014D,PKG,15,3,9.1,R-22,1992,28,FALSE,FALSE,2,GOOD,REPLACE,"$28,803 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
381,6672,381_6672,TRANE,YCD180B4014A,PKG,15,3,9.1,R-22,1992,28,FALSE,FALSE,2,GOOD,REPLACE,"$28,803 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
381,6673,381_6673,TRANE,YCD180B4014A,PKG,15,3,9.1,R-22,1992,28,FALSE,FALSE,2,GOOD,REPLACE,"$28,803 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
381,6674,381_6674,TRANE,YCD180B4014A,PKG,15,3,9.1,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$28,803 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
381,6675,381_6675,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
381,6676,381_6676,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$28,803 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
381,6677,381_6677,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
381,6678,381_6678,TRANE,YCD181B137D,PKG,15,3,11.5,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$28,803 ",,,15,3.00,11.9,,,
381,6679,381_6679,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
377,6680,377_6680,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
377,6681,377_6681,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
377,6682,377_6682,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
377,6683,377_6683,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
377,6684,377_6684,TRANE,YCD090C4LAA,PKG,7.5,1,9,R-22,1992,28,FALSE,FALSE,1,GOOD,REPLACE,"$17,769 ",CARRIER,48TCED08A2A6-0A3G0,7.5,1.00,12.4,TRUE,TRUE,2
377,6685,377_6685,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
377,6686,377_6686,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
377,6687,377_6687,TRANE,YCD240B4002A,PKG,20,5,9.2,R-22,1992,28,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
377,6688,377_6688,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
377,6689,377_6689,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
377,6690,377_6690,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
377,6691,377_6691,TRANE,YCD240B4009A,PKG,20,5,9.2,R-22,1992,28,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
377,6692,377_6692,TRANE,YCD180B4009A,PKG,15,3,9.1,R-22,1992,28,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
377,6693,377_6693,TRANE,YCD180B4009A,PKG,15,3,9.1,R-22,1992,28,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
377,6694,377_6694,TRANE,YCD180B4009A,PKG,15,3,9.1,R-22,1992,28,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
377,6695,377_6695,TRANE,YCD180B4009A,PKG,15,3,9.1,R-22,1992,28,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
377,6696,377_6696,TRANE,YCD180B4009A,PKG,15,3,9.1,R-22,1992,28,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
377,6697,377_6697,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
377,6698,377_6698,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
377,6699,377_6699,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
292,6700,292_6700,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$41,404 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
292,6701,292_6701,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$41,404 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
292,6702,292_6702,LENNOX,LGA180SS1G,PKG,15,3,9.2,R-22,1997,23,FALSE,FALSE,3,GOOD,REPLACE,"$31,786 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
289,6703,289_6703,TRANE,YCD180B4H680,PKG,15,3,9.1,R-22,1998,22,FALSE,FALSE,2,GOOD,NO ACTION,$0 ,,,,,,,,
538,6704,538_6704,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
538,6705,538_6705,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
538,6706,538_6706,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
538,6707,538_6707,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
538,6708,538_6708,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
538,6709,538_6709,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
538,6710,538_6710,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
538,6711,538_6711,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
538,6712,538_6712,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
538,6713,538_6713,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
537,6714,537_6714,LENNOX,LGA180SSIG,PKG,15,3,9.2,R-22,1998,22,FALSE,FALSE,3,GOOD,REPLACE,"$28,719 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
537,6715,537_6715,LENNOX,LGA180SSIG,PKG,15,3,9.2,R-22,1998,22,FALSE,FALSE,3,GOOD,REPLACE,"$28,719 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
537,6716,537_6716,LENNOX,LGA180SSIG,PKG,15,3,9.2,R-22,1998,22,FALSE,FALSE,3,GOOD,REPLACE,"$28,719 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
537,6717,537_6717,LENNOX,LCA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,186 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
537,6718,537_6718,LENNOX,LCA240H2BS3G,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$37,186 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
537,6719,537_6719,LENNOX,LCA240H2BS3G,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$37,186 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
537,6720,537_6720,LENNOX,LCA240H2BS3G,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$37,186 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
537,6721,537_6721,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,186 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
537,6722,537_6722,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,186 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
537,6723,537_6723,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,186 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
537,6724,537_6724,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,186 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
537,6725,537_6725,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,186 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
537,6726,537_6726,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1998,22,FALSE,FALSE,4,GOOD,REPLACE,"$37,186 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
537,6727,537_6727,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$37,186 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
537,6728,537_6728,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$37,186 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
537,6729,537_6729,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$37,186 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
537,6730,537_6730,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$37,186 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
537,6731,537_6731,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$37,186 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
535,6732,535_6732,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
535,6733,535_6733,TRANE,,,,,9.8,,1997,23,FALSE,FALSE,,GOOD,NO ACTION,$0 ,,,,,,,,
535,6734,535_6734,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$28,705 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
535,6735,535_6735,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$28,705 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
520,6736,520_6736,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
520,6737,520_6737,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
520,6738,520_6738,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
520,6739,520_6739,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
520,6740,520_6740,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
520,6741,520_6741,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
520,6742,520_6742,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
520,6743,520_6743,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
520,6744,520_6744,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
520,6745,520_6745,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
520,6746,520_6746,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
520,6747,520_6747,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
520,6748,520_6748,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
520,6749,520_6749,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
520,6750,520_6750,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
520,6751,520_6751,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
520,6752,520_6752,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
520,6753,520_6753,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
519,6754,519_6754,LENNOX,LCA180SN1G,PKG,15,3,9.2,R-22,1997,23,FALSE,FALSE,3,GOOD,REPLACE,"$28,922 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
519,6755,519_6755,LENNOX,LCA180SN1G,PKG,15,3,9.2,R-22,1997,23,FALSE,FALSE,3,GOOD,REPLACE,"$28,922 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
519,6756,519_6756,LENNOX,LCA180SN1G,PKG,15,3,9.2,R-22,1997,23,FALSE,FALSE,3,GOOD,REPLACE,"$28,922 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
519,6757,519_6757,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
519,6758,519_6758,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
519,6759,519_6759,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
519,6760,519_6760,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
519,6761,519_6761,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
519,6762,519_6762,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
519,6763,519_6763,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
519,6764,519_6764,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
519,6765,519_6765,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
519,6766,519_6766,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
519,6767,519_6767,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
503,6768,503_6768,TRANE,TCD241C40LCA,PKG,20,5,10.6,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
503,6769,503_6769,TRANE,TCD241C40LCA,PKG,20,5,10.6,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
503,6770,503_6770,TRANE,TCD241C40LCA,PKG,20,5,10.6,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
503,6771,503_6771,TRANE,TCD241C40LCA,PKG,20,5,10.6,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
503,6772,503_6772,TRANE,TCD241C40LCA,PKG,20,5,10.6,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
503,6773,503_6773,TRANE,TCD241C40LCA,PKG,20,5,10.6,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
503,6774,503_6774,TRANE,TCD241C40LCA,PKG,20,5,10.6,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
503,6775,503_6775,TRANE,TCD241C40LCA,PKG,20,5,10.6,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
503,6776,503_6776,TRANE,TCD241C40LCA,PKG,20,5,10.6,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
503,6777,503_6777,TRANE,TCD241C40LCA,PKG,20,5,10.6,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
503,6778,503_6778,TRANE,TCD241C40LCA,PKG,20,5,10.6,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
503,6779,503_6779,TRANE,TCD241C40LCA,PKG,20,5,10.6,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
503,6780,503_6780,TRANE,TCD241C40LCA,PKG,20,5,10.6,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
502,6781,502_6781,LENNOX,LCA120H2BGIG,PKG,10,3,11,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$22,081 ",CARRIER,50TC-D12A2A6-0A3G0,10,3.00,11.9,TRUE,TRUE,2
502,6782,502_6782,LENNOX,LCC180H2BJIG,PKG,15,5,11.8,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$28,655 ",CARRIER,50TC-D16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
502,6783,502_6783,LENNOX,LCC180H2BJIG,PKG,15,5,11.8,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$28,655 ",CARRIER,50TC-D16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
502,6784,502_6784,LENNOX,LCC180H2BJIG,PKG,15,5,11.8,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$28,655 ",CARRIER,50TC-D16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
502,6785,502_6785,LENNOX,LCA240H2BJIG,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
502,6786,502_6786,LENNOX,LCA240H2BNIG,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
502,6787,502_6787,LENNOX,LCA240H2BJIG,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
502,6788,502_6788,LENNOX,LCA240H2BNIG,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
502,6789,502_6789,LENNOX,LCA240H2BJIG,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
502,6790,502_6790,LENNOX,LCA240H2BJIG,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
502,6791,502_6791,LENNOX,LCA240H2BNIG,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
502,6792,502_6792,LENNOX,LCA240H2BNIG,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
502,6793,502_6793,LENNOX,LCA240H2BNIG,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
502,6794,502_6794,LENNOX,LCA240H2BJIG,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
502,6795,502_6795,LENNOX,LCA240H2BJIG,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
502,6796,502_6796,LENNOX,LCA240H2BJIG,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
502,6797,502_6797,LENNOX,LCA240H2BJIG,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
502,6798,502_6798,LENNOX,LCA240H2BJIG,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
502,6799,502_6799,LENNOX,LCA240H2BJIG,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
486,6800,486_6800,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,668 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
486,6801,486_6801,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,668 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
486,6802,486_6802,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,668 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
486,6803,486_6803,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,668 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
485,6804,485_6804,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$29,070 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
485,6805,485_6805,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$29,070 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
485,6806,485_6806,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$29,070 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
485,6807,485_6807,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$37,668 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
485,6808,485_6808,TRANE,TCD181C4OLCA,PKG,15,3,11.5,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$29,070 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
485,6809,485_6809,TRANE,TCD241C4LLCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$37,668 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
485,6810,485_6810,TRANE,TCD181C4OLCA,PKG,15,3,11.5,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$29,070 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
485,6811,485_6811,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$37,668 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
485,6812,485_6812,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$37,668 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
485,6813,485_6813,TRANE,TCD181C4OLCA,PKG,15,3,11.5,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$29,070 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
485,6814,485_6814,TRANE,TCD181C4OLCA,PKG,15,3,11.5,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$29,070 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
485,6815,485_6815,TRANE,TCD181C4OLCA,PKG,15,3,11.5,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$29,070 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
485,6816,485_6816,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$37,668 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
485,6817,485_6817,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$37,668 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
485,6818,485_6818,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$37,668 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
485,6819,485_6819,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$37,668 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
485,6820,485_6820,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$37,668 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
485,6821,485_6821,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$37,668 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
484,6822,484_6822,TRANE,TCH121B400DB,PKG,10,2,11.5,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$22,495 ",CARRIER,50TC-D12A2A6-0A3G0,10,2.00,11.9,TRUE,TRUE,2
484,6823,484_6823,TRANE,YCD181B4LADD,PKG,15,3,11.5,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$29,140 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
484,6824,484_6824,TRANE,YCD181B4LGDD,PKG,15,3,11.5,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$29,140 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
484,6825,484_6825,TRANE,YCD181B4LGDD,PKG,15,3,11.5,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$29,140 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
484,6826,484_6826,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,765 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
484,6827,484_6827,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
484,6828,484_6828,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,765 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
484,6829,484_6829,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
484,6830,484_6830,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,765 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
484,6831,484_6831,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,765 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
467,6832,467_6832,LENNOX,LCA240H2RJIG,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
467,6833,467_6833,LENNOX,LCA240H2RJIG,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
467,6834,467_6834,LENNOX,LCA240H2RJIG,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
467,6835,467_6835,LENNOX,LCA240H2RJIG,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
467,6836,467_6836,LENNOX,LCA240H2RJIG,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
467,6837,467_6837,LENNOX,LCA240H2RJIG,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
467,6838,467_6838,LENNOX,LCA240H2RJIG,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
466,6839,466_6839,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$29,140 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
466,6840,466_6840,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$29,140 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
466,6841,466_6841,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$37,765 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
466,6842,466_6842,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$37,765 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
466,6843,466_6843,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$37,765 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
466,6844,466_6844,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$37,765 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
466,6845,466_6845,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$37,765 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
466,6846,466_6846,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$37,765 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
466,6847,466_6847,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$37,765 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
466,6848,466_6848,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$37,765 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
466,6849,466_6849,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$37,765 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
466,6850,466_6850,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$37,765 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
466,6851,466_6851,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$37,765 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
466,6852,466_6852,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$37,765 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
466,6853,466_6853,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$37,765 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
466,6854,466_6854,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$37,765 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
466,6855,466_6855,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$37,765 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
466,6856,466_6856,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$37,765 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
465,6857,465_6857,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2006,14,FALSE,FALSE,3,GOOD,REPLACE,"$29,217 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
465,6858,465_6858,LENNOX,GCS16-048-120-5G,PKG,4,0.75,9.5,R-22,2006,14,FALSE,FALSE,1,GOOD,REPLACE,"$11,860 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.75,12.5,TRUE,FALSE,1
465,6859,465_6859,LENNOX,LGA048H2BHG,PKG,4,2,10.41,R-22,2006,14,FALSE,FALSE,1,GOOD,REPLACE,"$11,860 ",CARRIER,48FCEA05A2A6-0A3A0,4,2.00,12.5,TRUE,FALSE,1
465,6860,465_6860,LENNOX,LGC300H2BS1G,PKG,25,5,11,R-22,2004,16,FALSE,FALSE,4,GOOD,REPLACE,"$41,088 ",CARRIER,48TCED28A2A6-0A3G0,25,5.00,11.9,TRUE,TRUE,2
465,6861,465_6861,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2006,14,FALSE,FALSE,3,GOOD,REPLACE,"$29,217 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
465,6862,465_6862,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2006,14,FALSE,FALSE,3,GOOD,REPLACE,"$29,217 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
465,6863,465_6863,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2006,14,FALSE,FALSE,3,GOOD,REPLACE,"$29,217 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
462,6864,462_6864,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
462,6865,462_6865,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
462,6866,462_6866,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
462,6867,462_6867,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
461,6868,461_6868,TRANE,TCD241C40LCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
461,6869,461_6869,TRANE,TCD241C40LCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
461,6870,461_6870,TRANE,TCD241C40LCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
461,6871,461_6871,TRANE,TCD181C40LCA,PKG,15,3,11.5,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$29,140 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
461,6872,461_6872,TRANE,TCD241C40LCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
461,6873,461_6873,TRANE,TCD181C40LCA,PKG,15,3,11.5,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$29,140 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
461,6874,461_6874,TRANE,TCD241C40LCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
461,6875,461_6875,TRANE,TCD241C40LCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
461,6876,461_6876,TRANE,TCD181C40LCA,PKG,15,3,11.5,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$29,140 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
461,6877,461_6877,TRANE,TCD181C40LCA,PKG,15,3,11.5,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$29,140 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
461,6878,461_6878,TRANE,TCD181C40LCA,PKG,15,3,11.5,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$29,140 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
461,6879,461_6879,TRANE,TCD181C40LCA,PKG,15,3,11.5,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$29,140 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
461,6880,461_6880,TRANE,TCD241C40LCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
461,6881,461_6881,TRANE,TCD181C40LCA,PKG,15,3,11.5,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$29,140 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
461,6882,461_6882,TRANE,TCD181C40LCA,PKG,15,3,11.5,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$29,140 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
461,6883,461_6883,TRANE,TCD181C40LCA,PKG,15,3,11.5,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$29,140 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
461,6884,461_6884,TRANE,TCD181C40LCA,PKG,15,3,11.5,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$29,140 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
461,6885,461_6885,TRANE,TCD241C40LCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
461,6886,461_6886,TRANE,TCD241C40LCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
461,6887,461_6887,TRANE,TCD241C40LCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
461,6888,461_6888,TRANE,TCD241C40LCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
461,6889,461_6889,TRANE,TCD241C40LCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
460,6890,460_6890,LENNOX,LGA180SS1G,PKG,15,3,9.2,R-22,1996,24,FALSE,FALSE,3,GOOD,REPLACE,"$29,301 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
460,6891,460_6891,LENNOX,LGA180SS1G,PKG,15,3,9.2,R-22,1996,24,FALSE,FALSE,3,GOOD,REPLACE,"$29,301 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
460,6892,460_6892,LENNOX,LGA180SS1G,PKG,15,3,9.2,R-22,1996,24,FALSE,FALSE,3,GOOD,REPLACE,"$29,301 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
460,6893,460_6893,LENNOX,LGA180SS1G,PKG,15,3,9.2,R-22,1996,24,FALSE,FALSE,3,GOOD,REPLACE,"$29,301 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
460,6894,460_6894,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
460,6895,460_6895,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,987 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
445,6896,445_6896,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2004,16,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
444,6897,444_6897,TRANE,YHC043A4RL14DOC,PKG,4,1,11.18,R-410A,2007,13,FALSE,FALSE,1,GOOD,NO ACTION,$0 ,,,,,,,,
444,6898,444_6898,TRANE,YHC043A4RL14DOC,PKG,4,1,11.18,R-410A,2007,13,FALSE,FALSE,1,GOOD,NO ACTION,$0 ,,,,,,,,
444,6899,444_6899,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
444,6900,444_6900,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
444,6901,444_6901,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
444,6902,444_6902,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
444,6903,444_6903,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
444,6904,444_6904,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
444,6905,444_6905,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
444,6906,444_6906,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
444,6907,444_6907,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
444,6908,444_6908,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
444,6909,444_6909,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
444,6910,444_6910,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
444,6911,444_6911,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
444,6912,444_6912,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
444,6913,444_6913,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
444,6914,444_6914,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
442,6915,442_6915,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-410A,2012,8,FALSE,FALSE,2,GOOD,NO ACTION,$0 ,,,,,,,,
442,6916,442_6916,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
442,6917,442_6917,TRANE,YHC043A4RLA13DOCIC2A40300A,PKG,4,1,11.18,R-22,2006,14,FALSE,FALSE,1,GOOD,REPLACE,"$12,009 ",CARRIER,48FCEA05A2A6-0A3A0,4,1.00,12.5,TRUE,FALSE,1
442,6918,442_6918,TRANE,YHC043A4RLA13DOCIC2A40300A,PKG,4,1,11.18,R-22,2006,14,FALSE,FALSE,1,GOOD,REPLACE,"$12,009 ",CARRIER,48FCEA05A2A6-0A3A0,4,1.00,12.5,TRUE,FALSE,1
442,6919,442_6919,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
442,6920,442_6920,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
442,6921,442_6921,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
442,6922,442_6922,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
442,6923,442_6923,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
442,6924,442_6924,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
442,6925,442_6925,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
442,6926,442_6926,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
442,6927,442_6927,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
