site_id,local_id,asset_id,x_make,x_model,asset_type,x_tonnage,x_evap_hp,x_eer,x_refrig_type,year,age,x_economizer,x_vfd,x_cmp_stg,x_condition,strategy,cost,n_make,n_model,n_tonnage,n_evap_hp,n_eer,n_economizer,n_vfd,n_cmp_stg
422,6928,422_6928,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2006,14,FALSE,FALSE,3,GOOD,REPLACE,"$28,543 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
422,6929,422_6929,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
422,6930,422_6930,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2006,14,FALSE,FALSE,3,GOOD,REPLACE,"$28,543 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
422,6931,422_6931,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
422,6932,422_6932,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2006,14,FALSE,FALSE,3,GOOD,REPLACE,"$28,543 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
422,6933,422_6933,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2005,15,FALSE,FALSE,3,GOOD,REPLACE,"$28,543 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
422,6934,422_6934,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2006,14,FALSE,FALSE,3,GOOD,REPLACE,"$28,543 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
422,6935,422_6935,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2006,14,FALSE,FALSE,3,GOOD,REPLACE,"$28,543 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
422,6936,422_6936,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2006,14,FALSE,FALSE,3,GOOD,REPLACE,"$28,543 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
422,6937,422_6937,LENNOX,LGC210H2BS1G,PKG,17.5,5,11.5,R-22,1993,27,FALSE,FALSE,4,GOOD,REPLACE,"$30,815 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
422,6938,422_6938,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2004,16,FALSE,FALSE,4,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
422,6939,422_6939,LENNOX,LGC210H2BS1G,PKG,17.5,5,11.5,R-22,2004,16,FALSE,FALSE,4,GOOD,REPLACE,"$30,815 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
422,6940,422_6940,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2004,16,FALSE,FALSE,4,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
422,6941,422_6941,LENNOX,LGC210H2BS1G,PKG,17.5,5,11.5,R-22,2004,16,FALSE,FALSE,4,GOOD,REPLACE,"$30,815 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
420,6942,420_6942,TRANE,YCD048C4LABA,PKG,4,0.5,10,R-22,1994,26,FALSE,FALSE,1,GOOD,REPLACE,"$11,719 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
420,6943,420_6943,TRANE,YCD048C4LABA,PKG,4,0.5,10,R-22,1994,26,FALSE,FALSE,1,GOOD,REPLACE,"$11,719 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
420,6944,420_6944,TRANE,YCD240B4LSCA,PKG,20,7.5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,7.50,11.9,TRUE,TRUE,2
420,6945,420_6945,TRANE,YCD240B4LRCA,PKG,20,7.5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,7.50,11.9,TRUE,TRUE,2
420,6946,420_6946,TRANE,YCD180B4LRCA,PKG,15,5,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$28,803 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
420,6947,420_6947,TRANE,YCD240B4LRCA,PKG,20,7.5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,7.50,11.9,TRUE,TRUE,2
420,6948,420_6948,TRANE,YCD180B4LRCA,PKG,15,5,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$28,803 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
420,6949,420_6949,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
420,6950,420_6950,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
420,6951,420_6951,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$28,803 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
420,6952,420_6952,TRANE,YCD180B4LRCA,PKG,15,5,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$28,803 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
420,6953,420_6953,TRANE,YCD180B4LRCA,PKG,15,5,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$28,803 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
420,6954,420_6954,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
420,6955,420_6955,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
420,6956,420_6956,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
420,6957,420_6957,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
420,6958,420_6958,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
420,6959,420_6959,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
505,6960,505_6960,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
505,6961,505_6961,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
505,6962,505_6962,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
505,6963,505_6963,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
505,6964,505_6964,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
505,6965,505_6965,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
505,6966,505_6966,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
505,6967,505_6967,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
504,6968,504_6968,LENNOX,LGA180SSIG,PKG,15,3,9.2,R-22,1997,23,FALSE,FALSE,3,GOOD,REPLACE,"$28,655 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
504,6969,504_6969,LENNOX,LGA180SSIG,PKG,15,3,9.2,R-22,1997,23,FALSE,FALSE,3,GOOD,REPLACE,"$28,655 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
504,6970,504_6970,LENNOX,LGA180SSIG,PKG,15,3,9.2,R-22,1997,23,FALSE,FALSE,3,GOOD,REPLACE,"$28,655 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
504,6971,504_6971,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
504,6972,504_6972,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
504,6973,504_6973,LENNOX,LCA240SSIG,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
504,6974,504_6974,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
504,6975,504_6975,LENNOX,LCA240SSIG,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
504,6976,504_6976,LENNOX,LCA240SSIG,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
504,6977,504_6977,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
504,6978,504_6978,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
504,6979,504_6979,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
504,6980,504_6980,LENNOX,LCA240SSIG,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
504,6981,504_6981,LENNOX,LCA240SSIG,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
504,6982,504_6982,LENNOX,LCA240SSIG,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
504,6983,504_6983,LENNOX,LCA240SSIG,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
504,6984,504_6984,LENNOX,LCA240SSIG,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
504,6985,504_6985,LENNOX,LCA240SSIG,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
503,6986,503_6986,TRANE,TCD181C40AAA,PKG,15,3,11.5,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$28,655 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
503,6987,503_6987,TRANE,TCD241C40LCA,PKG,20,5,10.6,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
503,6988,503_6988,TRANE,TCD241C40LCA,PKG,20,5,10.6,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
503,6989,503_6989,TRANE,TCD241C40LCA,PKG,20,5,10.6,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
503,6990,503_6990,TRANE,TCD241C40LCA,PKG,20,5,10.6,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
503,6991,503_6991,TRANE,TCD241C40LCA,PKG,20,5,10.6,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
487,6992,487_6992,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,2001,19,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
487,6993,487_6993,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,2001,19,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
487,6994,487_6994,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,2001,19,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
487,6995,487_6995,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,2001,19,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
487,6996,487_6996,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,2001,19,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
487,6997,487_6997,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,2001,19,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
487,6998,487_6998,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,2001,19,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
487,6999,487_6999,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,2001,19,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
487,7000,487_7000,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,2001,19,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
487,7001,487_7001,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,2001,19,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
487,7002,487_7002,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,2001,19,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
487,7003,487_7003,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,2001,19,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
487,7004,487_7004,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,2001,19,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
487,7005,487_7005,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,2001,19,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
487,7006,487_7006,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,2001,19,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
487,7007,487_7007,TRANE,YCD241C4LGAA,PKG,20,5,10.6,R-22,2001,19,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
487,7008,487_7008,TRANE,YCD049C4LGBE,PKG,4,0.5,10.56,R-22,2001,19,FALSE,FALSE,1,GOOD,REPLACE,"$11,942 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
487,7009,487_7009,TRANE,YCD049C4LGBE,PKG,4,0.5,10.56,R-22,2001,19,FALSE,FALSE,1,GOOD,REPLACE,"$11,942 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
486,7010,486_7010,LENNOX,LGA180SS1G,PKG,15,3,9.2,R-22,1997,23,FALSE,FALSE,3,GOOD,REPLACE,"$29,070 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
486,7011,486_7011,LENNOX,LGA180SS1G,PKG,15,3,9.2,R-22,1997,23,FALSE,FALSE,3,GOOD,REPLACE,"$29,070 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
486,7012,486_7012,LENNOX,LGA180SS1G,PKG,15,3,9.2,R-22,1997,23,FALSE,FALSE,3,GOOD,REPLACE,"$29,070 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
486,7013,486_7013,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,668 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
486,7014,486_7014,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,668 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
486,7015,486_7015,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,668 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
486,7016,486_7016,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,668 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
486,7017,486_7017,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,668 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
486,7018,486_7018,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,668 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
486,7019,486_7019,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,668 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
486,7020,486_7020,LENNOX,LCA240SNI1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,668 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
486,7021,486_7021,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,668 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
486,7022,486_7022,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,668 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
486,7023,486_7023,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,668 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
469,7024,469_7024,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,1995,25,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
469,7025,469_7025,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
469,7026,469_7026,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
469,7027,469_7027,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
468,7028,468_7028,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
468,7029,468_7029,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
468,7030,468_7030,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
468,7031,468_7031,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
468,7032,468_7032,TRANE,YCD241B4DGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
468,7033,468_7033,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
468,7034,468_7034,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
468,7035,468_7035,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
468,7036,468_7036,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
468,7037,468_7037,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
468,7038,468_7038,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
468,7039,468_7039,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
468,7040,468_7040,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
468,7041,468_7041,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
468,7042,468_7042,TRANE,YCD241B4HADD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
468,7043,468_7043,TRANE,YCD241B4HADD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
468,7044,468_7044,TRANE,YCD241B4HADD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
467,7045,467_7045,LENNOX,LCA180SNIG,PKG,15,3,9.2,R-22,1996,24,FALSE,FALSE,3,GOOD,REPLACE,"$28,655 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
467,7046,467_7046,LENNOX,LCA180SNIG,PKG,15,3,9.2,R-22,1996,24,FALSE,FALSE,3,GOOD,REPLACE,"$28,655 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
467,7047,467_7047,LENNOX,LCA180SNIG,PKG,15,3,9.2,R-22,1996,24,FALSE,FALSE,3,GOOD,REPLACE,"$28,655 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
467,7048,467_7048,LENNOX,LCA240H2BJIG,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
467,7049,467_7049,LENNOX,LCA240H2BJIG,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
467,7050,467_7050,LENNOX,LCA240H2BJIG,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
467,7051,467_7051,LENNOX,LCA240H2BJIG,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
467,7052,467_7052,LENNOX,LCA240H2BJIG,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
467,7053,467_7053,LENNOX,LCA240H2BJIG,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
467,7054,467_7054,LENNOX,LCA240H2BJIG,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
467,7055,467_7055,LENNOX,LCA240H2RJIG,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$37,099 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
463,7056,463_7056,TRANE,YCD049C4LADB,PKG,4,0.5,10.56,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$11,759 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
463,7057,463_7057,TRANE,YCD049C4LADB,PKG,4,0.5,10.56,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$11,759 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
463,7058,463_7058,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$37,466 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
463,7059,463_7059,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$28,922 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
463,7060,463_7060,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$28,922 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
463,7061,463_7061,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$28,922 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
463,7062,463_7062,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$28,922 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
463,7063,463_7063,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$37,466 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
463,7064,463_7064,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$37,466 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
463,7065,463_7065,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$28,922 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
463,7066,463_7066,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$28,922 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
463,7067,463_7067,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$28,922 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
463,7068,463_7068,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$28,922 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
463,7069,463_7069,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$37,466 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
463,7070,463_7070,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$37,466 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
463,7071,463_7071,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$37,466 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
463,7072,463_7072,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$37,466 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
463,7073,463_7073,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$37,466 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
462,7074,462_7074,TRANE,YHC043A4RLA,PKG,4,1,11.18,R-22,2006,14,FALSE,FALSE,1,GOOD,REPLACE,"$11,630 ",CARRIER,48FCEA05A2A6-0A3A0,4,1.00,12.5,TRUE,FALSE,1
462,7075,462_7075,TRANE,YHC043A4RLA,PKG,4,1,11.18,R-22,2006,14,FALSE,FALSE,1,GOOD,REPLACE,"$11,630 ",CARRIER,48FCEA05A2A6-0A3A0,4,1.00,12.5,TRUE,FALSE,1
462,7076,462_7076,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
462,7077,462_7077,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$28,543 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
462,7078,462_7078,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$28,543 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
462,7079,462_7079,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$28,543 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
462,7080,462_7080,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$28,543 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
462,7081,462_7081,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
462,7082,462_7082,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
462,7083,462_7083,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$28,543 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
462,7084,462_7084,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$28,543 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
462,7085,462_7085,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$28,543 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
462,7086,462_7086,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$28,543 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
462,7087,462_7087,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
446,7088,446_7088,TRANE,YCD240B4LGDA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
446,7089,446_7089,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$30,031 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
446,7090,446_7090,TRANE,YCD240BLGDA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$38,991 ",,,20,5.00,11.9,,,
446,7091,446_7091,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$30,031 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
446,7092,446_7092,TRANE,YCD240B4LGDA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
446,7093,446_7093,TRANE,YCD240B4LGDA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
446,7094,446_7094,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$30,031 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
446,7095,446_7095,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$30,031 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
446,7096,446_7096,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$30,031 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
446,7097,446_7097,TRANE,YCD240B4LGDA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
446,7098,446_7098,TRANE,YCD240B4LGDA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
446,7099,446_7099,TRANE,YCD240B4LGDA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
446,7100,446_7100,TRANE,YCD240B4LGDA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
446,7101,446_7101,TRANE,YCD240B4LGDA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
446,7102,446_7102,TRANE,YCD240B4LGDA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$38,991 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
445,7103,445_7103,TRANE,YCD048CLABB,PKG,4,0.75,10,R-22,1994,26,FALSE,FALSE,1,GOOD,REPLACE,"$11,735 ",,,4,0.75,12.5,,,
445,7104,445_7104,TRANE,YCD048CLABB,PKG,4,0.75,10,R-22,1994,26,FALSE,FALSE,1,GOOD,REPLACE,"$11,735 ",,,4,0.75,12.5,,,
445,7105,445_7105,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2004,16,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
445,7106,445_7106,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$28,852 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
445,7107,445_7107,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$28,852 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
445,7108,445_7108,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$28,852 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
445,7109,445_7109,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$28,852 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
445,7110,445_7110,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2004,16,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
445,7111,445_7111,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2004,16,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
445,7112,445_7112,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$28,852 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
445,7113,445_7113,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$28,852 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
445,7114,445_7114,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$28,852 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
445,7115,445_7115,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
445,7116,445_7116,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2004,16,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
445,7117,445_7117,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2004,16,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
445,7118,445_7118,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2004,16,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
445,7119,445_7119,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2004,16,FALSE,FALSE,2,GOOD,REPLACE,"$37,369 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
424,7120,424_7120,TRANE,YCD180B4LRBA,PKG,15,5,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$30,031 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
424,7121,424_7121,TRANE,YCD180B4LRBA,PKG,15,5,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$30,031 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
424,7122,424_7122,TRANE,YCD180B4LRBA,PKG,15,5,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$30,031 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
424,7123,424_7123,TRANE,YCD180B4LRBA,PKG,15,5,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$30,031 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
424,7124,424_7124,TRANE,YCD180B4LRBA,PKG,15,5,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$30,031 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
424,7125,424_7125,TRANE,YCD180B4LRBA,PKG,15,5,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$30,031 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
424,7126,424_7126,TRANE,YCD180B4LRBA,PKG,15,5,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$30,031 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
424,7127,424_7127,TRANE,YCD180B4LRBA,PKG,15,5,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$30,031 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
424,7128,424_7128,TRANE,YCD180B4LRBA,PKG,15,5,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$30,031 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
424,7129,424_7129,TRANE,YCD180B4LRBA,PKG,15,5,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$30,031 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
423,7130,423_7130,LENNOX,LCH036H4ENY,PKG,3,0.75,12.7,R-410A,2012,8,FALSE,FALSE,1,GOOD,NO ACTION,$0 ,,,,,,,,
423,7131,423_7131,LENNOX,LGA090H2BS3G,PKG,7.5,3,11.3,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$17,576 ",CARRIER,48TCED08A2A6-0A3G0,7.5,3.00,12.4,TRUE,TRUE,2
423,7132,423_7132,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$37,746 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
423,7133,423_7133,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2006,14,FALSE,FALSE,3,GOOD,REPLACE,"$29,126 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
423,7134,423_7134,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2006,14,FALSE,FALSE,3,GOOD,REPLACE,"$29,126 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
423,7135,423_7135,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2005,15,FALSE,FALSE,3,GOOD,REPLACE,"$29,126 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
423,7136,423_7136,LENNOX,LGA180H2BS2G,PKG,15,5,11.8,R-22,2005,15,FALSE,FALSE,3,GOOD,REPLACE,"$29,126 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
423,7137,423_7137,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$37,746 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
423,7138,423_7138,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$37,746 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
423,7139,423_7139,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2006,14,FALSE,FALSE,3,GOOD,REPLACE,"$29,126 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
423,7140,423_7140,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2006,14,FALSE,FALSE,3,GOOD,REPLACE,"$29,126 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
423,7141,423_7141,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,1993,27,FALSE,FALSE,3,GOOD,REPLACE,"$29,126 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
423,7142,423_7142,LENNOX,LGC180H3BS2G,PKG,15,5,11.8,,1993,27,FALSE,FALSE,3,GOOD,REPLACE,"$29,126 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
423,7143,423_7143,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$37,746 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
423,7144,423_7144,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$37,746 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
423,7145,423_7145,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$37,746 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
423,7146,423_7146,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$37,746 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
423,7147,423_7147,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$37,746 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
422,7148,422_7148,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2006,14,FALSE,FALSE,3,GOOD,REPLACE,"$28,543 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
422,7149,422_7149,LENNOX,LGA120H2BH3G,PKG,10,3,11,R-22,2004,16,FALSE,FALSE,2,GOOD,REPLACE,"$21,985 ",CARRIER,48TCED12A2A6-0A3G0,10,3.00,11.9,TRUE,TRUE,2
422,7150,422_7150,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,1993,27,FALSE,FALSE,4,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
422,7151,422_7151,LENNOX,LGC210H2BS1G,PKG,17.5,5,11.5,R-22,2004,16,FALSE,FALSE,4,GOOD,REPLACE,"$30,815 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
390,7152,390_7152,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$37,871 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
390,7153,390_7153,TRANE,YFD181C4LLCA,PKG,15,3,11.5,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$29,217 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
390,7154,390_7154,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$37,871 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
390,7155,390_7155,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$29,217 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
390,7156,390_7156,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$37,871 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
388,7157,388_7157,LENNOX,LGA180H2BSG,PKG,15,5,11.51,R-22,1998,22,FALSE,FALSE,3,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
388,7158,388_7158,LENNOX,LGA090H2BS3G,PKG,7.5,3,11.3,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$17,769 ",CARRIER,48TCED08A2A6-0A3G0,7.5,3.00,12.4,TRUE,TRUE,2
388,7159,388_7159,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
388,7160,388_7160,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2006,14,FALSE,FALSE,3,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
388,7161,388_7161,LENNOX,LGA240H2BSG,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
388,7162,388_7162,LENNOX,LGA180H2BSG,PKG,15,5,11.51,R-22,2005,15,FALSE,FALSE,3,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
388,7163,388_7163,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
388,7164,388_7164,LENNOX,LGA180H2BSG,PKG,15,5,11.51,R-22,2006,14,FALSE,FALSE,3,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
388,7165,388_7165,LENNOX,LGA180H2BSG,PKG,15,5,11.51,R-22,2006,14,FALSE,FALSE,3,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
388,7166,388_7166,LENNOX,LGA180H2BSG,PKG,15,5,11.51,R-22,2006,14,FALSE,FALSE,3,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
388,7167,388_7167,LENNOX,LGA180H2BSG,PKG,15,5,11.51,R-22,2006,14,FALSE,FALSE,3,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
388,7168,388_7168,LENNOX,LGA180H2BSG,PKG,15,5,11.51,R-22,2006,14,FALSE,FALSE,3,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
388,7169,388_7169,LENNOX,LGA240H2BSG,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
388,7170,388_7170,LENNOX,LGA180H2BSG,PKG,15,5,11.51,R-22,2005,15,FALSE,FALSE,3,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
388,7171,388_7171,LENNOX,LGA240H2BSG,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
388,7172,388_7172,LENNOX,LGA180H2BSG,PKG,15,5,11.51,R-22,2005,15,FALSE,FALSE,3,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
388,7173,388_7173,LENNOX,LGA240H2BSG,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
387,7174,387_7174,TRANE,YHC092A4RLA0M00,PKG,7.5,2,11.5,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$17,769 ",CARRIER,48TCED08A2A6-0A3G0,7.5,2.00,12.4,TRUE,TRUE,2
387,7175,387_7175,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
387,7176,387_7176,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
387,7177,387_7177,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
387,7178,387_7178,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
387,7179,387_7179,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
387,7180,387_7180,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
387,7181,387_7181,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
387,7182,387_7182,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
387,7183,387_7183,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
305,7184,305_7184,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,929 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
305,7185,305_7185,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,929 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
305,7186,305_7186,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,929 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
305,7187,305_7187,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,929 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
305,7188,305_7188,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,929 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
305,7189,305_7189,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,929 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
305,7190,305_7190,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,929 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
305,7191,305_7191,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,929 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
305,7192,305_7192,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,929 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
305,7193,305_7193,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,929 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
303,7194,303_7194,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
303,7195,303_7195,TRANE,YHC043A4RLA,PKG,4,1,11.18,R-22,2006,14,FALSE,FALSE,1,GOOD,REPLACE,"$11,925 ",CARRIER,48FCEA05A2A6-0A3A0,4,1.00,12.5,TRUE,FALSE,1
303,7196,303_7196,TRANE,YHC043A4RLA,PKG,4,1,11.18,R-22,2006,14,FALSE,FALSE,1,GOOD,REPLACE,"$11,925 ",CARRIER,48FCEA05A2A6-0A3A0,4,1.00,12.5,TRUE,FALSE,1
303,7197,303_7197,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
303,7198,303_7198,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
303,7199,303_7199,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
303,7200,303_7200,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
303,7201,303_7201,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
303,7202,303_7202,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
303,7203,303_7203,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
303,7204,303_7204,TRANE,YFD181C4LLCA,PKG,15,3,11.5,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
303,7205,303_7205,TRANE,YFD181C4LLCA,PKG,15,3,11.5,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
303,7206,303_7206,TRANE,YFD181C4LLCA,PKG,15,3,11.5,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
303,7207,303_7207,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
303,7208,303_7208,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
303,7209,303_7209,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
303,7210,303_7210,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
303,7211,303_7211,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
303,7212,303_7212,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
298,7213,298_7213,TRANE,YCD074C4LABD,PKG,6,1,10,R-22,1996,24,FALSE,FALSE,1,GOOD,REPLACE,"$13,183 ",CARRIER,48FCEM07A2A6-0A3A0,6,1.00,12.6,TRUE,FALSE,2
298,7214,298_7214,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
298,7215,298_7215,TRANE,YCD049C4LADB,PKG,4,0.5,10.56,R-22,1996,24,FALSE,FALSE,1,GOOD,REPLACE,"$11,925 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
541,7216,541_7216,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$40,149 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
541,7217,541_7217,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$40,149 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
541,7218,541_7218,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$40,149 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
541,7219,541_7219,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$40,149 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
541,7220,541_7220,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$40,149 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
541,7221,541_7221,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$40,149 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
541,7222,541_7222,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$40,149 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
541,7223,541_7223,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$40,149 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
541,7224,541_7224,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$40,149 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
541,7225,541_7225,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$40,149 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
541,7226,541_7226,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$40,149 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
541,7227,541_7227,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$40,149 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
541,7228,541_7228,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$40,149 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
541,7229,541_7229,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$40,149 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
541,7230,541_7230,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$40,149 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
541,7231,541_7231,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$40,149 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
541,7232,541_7232,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$40,149 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
541,7233,541_7233,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$40,149 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
541,7234,541_7234,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1999,21,FALSE,FALSE,4,GOOD,REPLACE,"$40,149 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
540,7235,540_7235,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$40,149 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
540,7236,540_7236,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$30,874 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
540,7237,540_7237,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$30,874 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
540,7238,540_7238,TRANE,YCD181C4LAAA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$30,874 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
540,7239,540_7239,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$30,874 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
540,7240,540_7240,TRANE,YCD181C4LGAA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$30,874 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
540,7241,540_7241,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$40,149 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
