site_id,local_id,asset_id,x_make,x_model,asset_type,x_tonnage,x_evap_hp,x_eer,x_refrig_type,year,age,x_economizer,x_vfd,x_cmp_stg,x_condition,strategy,cost,n_make,n_model,n_tonnage,n_evap_hp,n_eer,n_economizer,n_vfd,n_cmp_stg
490,7557,490_7557,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
490,7558,490_7558,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
490,7559,490_7559,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
490,7560,490_7560,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
490,7561,490_7561,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
489,7562,489_7562,LENNOX,LCA120SN1G,PKG,10,3,9,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$22,764 ",CARRIER,50TC-D12A2A6-0A3G0,10,3.00,11.9,TRUE,TRUE,2
489,7563,489_7563,LENNOX,LGA180SS1G,PKG,15,3,9.2,R-22,1997,23,FALSE,FALSE,3,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
489,7564,489_7564,LENNOX,LGA180SS1G,PKG,15,3,9.2,R-22,1997,23,FALSE,FALSE,3,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
489,7565,489_7565,LENNOX,LGA180SS1G,PKG,15,3,9.2,R-22,1997,23,FALSE,FALSE,3,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
489,7566,489_7566,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
489,7567,489_7567,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
472,7568,472_7568,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
472,7569,472_7569,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
472,7570,472_7570,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
472,7571,472_7571,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
472,7572,472_7572,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
472,7573,472_7573,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
472,7574,472_7574,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
472,7575,472_7575,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
472,7576,472_7576,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
472,7577,472_7577,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
472,7578,472_7578,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
472,7579,472_7579,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
471,7580,471_7580,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
471,7581,471_7581,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
471,7582,471_7582,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
471,7583,471_7583,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
471,7584,471_7584,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
471,7585,471_7585,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
471,7586,471_7586,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
471,7587,471_7587,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
471,7588,471_7588,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
471,7589,471_7589,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
471,7590,471_7590,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
471,7591,471_7591,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
471,7592,471_7592,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
471,7593,471_7593,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
471,7594,471_7594,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
471,7595,471_7595,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
471,7596,471_7596,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
471,7597,471_7597,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
471,7598,471_7598,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
470,7599,470_7599,TRANE,TCD049C40ABC,PKG,4,0.5,10.56,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$11,942 ",CARRIER,50FC-A05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
450,7600,450_7600,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$28,719 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
450,7601,450_7601,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$28,719 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
450,7602,450_7602,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$37,186 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
450,7603,450_7603,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$37,186 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
450,7604,450_7604,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$37,186 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
450,7605,450_7605,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$37,186 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
450,7606,450_7606,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$37,186 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
449,7607,449_7607,TRANE,YCD048C4LABB,PKG,4,0.5,10,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$11,942 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
449,7608,449_7608,TRANE,YCD048C4LABB,PKG,4,0.5,10,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$11,942 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
449,7609,449_7609,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
449,7610,449_7610,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
449,7611,449_7611,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
449,7612,449_7612,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
449,7613,449_7613,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
449,7614,449_7614,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
449,7615,449_7615,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
449,7616,449_7616,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
449,7617,449_7617,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
449,7618,449_7618,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
449,7619,449_7619,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
449,7620,449_7620,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
449,7621,449_7621,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
449,7622,449_7622,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
449,7623,449_7623,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
448,7624,448_7624,LENNOX,LCH036H4ENY,PKG,3,0.75,12.7,R-410A,2012,8,FALSE,FALSE,1,GOOD,NO ACTION,$0 ,,,,,,,,
448,7625,448_7625,LENNOX,GCS16-513-125-5G,PKG,4,0.75,8.6,R-22,1994,26,FALSE,FALSE,1,GOOD,REPLACE,"$11,596 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.75,12.5,TRUE,FALSE,1
448,7626,448_7626,LENNOX,GCS16-513-125-5G,PKG,4,0.75,8.6,R-22,1994,26,FALSE,FALSE,1,GOOD,REPLACE,"$11,596 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.75,12.5,TRUE,FALSE,1
448,7627,448_7627,LENNOX,LGA240H2BS2G,PKG,20,5,11,R-22,1994,26,FALSE,FALSE,4,GOOD,REPLACE,"$36,809 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
448,7628,448_7628,LENNOX,LGA240H2BS2G,PKG,20,5,11,R-22,2004,16,FALSE,FALSE,4,GOOD,REPLACE,"$36,809 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
448,7629,448_7629,LENNOX,LGA240H2BS2G,PKG,20,5,11,R-22,1994,26,FALSE,FALSE,4,GOOD,REPLACE,"$36,809 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
448,7630,448_7630,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2005,15,FALSE,FALSE,3,GOOD,REPLACE,"$28,445 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
448,7631,448_7631,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2005,15,FALSE,FALSE,3,GOOD,REPLACE,"$28,445 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
428,7632,428_7632,LENNOX,GCS16-513-125-5G,PKG,4,0.75,8.6,R-22,1994,26,FALSE,FALSE,1,GOOD,REPLACE,"$11,630 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.75,12.5,TRUE,FALSE,1
428,7633,428_7633,LENNOX,GCS16-2753-23-5G,PKG,20,5,9,R-22,1994,26,FALSE,FALSE,4,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
428,7634,428_7634,LENNOX,LGC240H2BS3G,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
428,7635,428_7635,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2005,15,FALSE,FALSE,3,GOOD,REPLACE,"$28,543 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
428,7636,428_7636,LENNOX,LGC240H2BS3G,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
428,7637,428_7637,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2005,15,FALSE,FALSE,3,GOOD,REPLACE,"$28,543 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
428,7638,428_7638,LENNOX,GCS16-27532353G,PKG,20,5,9,R-22,1994,26,FALSE,FALSE,4,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
428,7639,428_7639,LENNOX,LGC240H2BS3G,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
428,7640,428_7640,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2005,15,FALSE,FALSE,3,GOOD,REPLACE,"$28,543 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
428,7641,428_7641,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2005,15,FALSE,FALSE,3,GOOD,REPLACE,"$28,543 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
428,7642,428_7642,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2005,15,FALSE,FALSE,3,GOOD,REPLACE,"$28,543 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
428,7643,428_7643,LENNOX,GCS16-27532353G,PKG,20,5,9,R-22,1994,26,FALSE,FALSE,4,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
428,7644,428_7644,LENNOX,GCS16-27532353G,PKG,20,5,9,R-22,1994,26,FALSE,FALSE,4,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
428,7645,428_7645,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
428,7646,428_7646,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
428,7647,428_7647,LENNOX,GCS16-27532353G,PKG,20,5,9,R-22,1994,26,FALSE,FALSE,4,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
428,7648,428_7648,LENNOX,GCS16-27532353G,PKG,20,5,9,R-22,1994,26,FALSE,FALSE,4,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
426,7649,426_7649,LENNOX,LCA090H2BE1G,PKG,7.5,3,11.3,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$17,769 ",CARRIER,50TC-D08A2A6-0A3G0,7.5,3.00,12.4,TRUE,TRUE,2
426,7650,426_7650,LENNOX,LGA036H4-1Y,PKG,3,0.75,10.51,R-22,2004,16,FALSE,FALSE,1,GOOD,REPLACE,"$10,570 ",CARRIER,48FCEA04A2A5-0A3A0,3,0.75,12.3,TRUE,FALSE,1
426,7651,426_7651,LENNOX,LCA240H2BJ1G,PKG,20,5,11,R-22,2004,16,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
426,7652,426_7652,LENNOX,LCC180H2BJ1G,PKG,15,5,11.8,R-22,2006,14,FALSE,FALSE,3,GOOD,REPLACE,"$29,456 ",CARRIER,50TC-D16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
426,7653,426_7653,LENNOX,LCC180H2BJ1G,PKG,15,5,11.8,R-22,2006,14,FALSE,FALSE,3,GOOD,REPLACE,"$29,456 ",CARRIER,50TC-D16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
426,7654,426_7654,LENNOX,LCC180H2BJ1G,PKG,15,5,11.8,R-22,2006,14,FALSE,FALSE,3,GOOD,REPLACE,"$29,456 ",CARRIER,50TC-D16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
426,7655,426_7655,LENNOX,LCC180H2BJ1G,PKG,15,5,11.8,R-22,2006,14,FALSE,FALSE,3,GOOD,REPLACE,"$29,456 ",CARRIER,50TC-D16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
426,7656,426_7656,LENNOX,LCA240H2BJ1G,PKG,20,5,11,R-22,2004,16,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
426,7657,426_7657,LENNOX,LCA240H2BJ1G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
426,7658,426_7658,LENNOX,LCC180H2BJ1G,PKG,15,5,11.8,R-22,2006,14,FALSE,FALSE,3,GOOD,REPLACE,"$29,456 ",CARRIER,50TC-D16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
426,7659,426_7659,LENNOX,LCC180H2BJ1G,PKG,15,5,11.8,R-22,2006,14,FALSE,FALSE,3,GOOD,REPLACE,"$29,456 ",CARRIER,50TC-D16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
426,7660,426_7660,LENNOX,LCC180H2BJ1G,PKG,15,5,11.8,R-22,2006,14,FALSE,FALSE,3,GOOD,REPLACE,"$29,456 ",CARRIER,50TC-D16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
426,7661,426_7661,LENNOX,LCC180H2BJ1G,PKG,15,5,11.8,R-22,2004,16,FALSE,FALSE,3,GOOD,REPLACE,"$29,456 ",CARRIER,50TC-D16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
426,7662,426_7662,LENNOX,LCA240H2BJ1G,PKG,20,5,11,R-22,2004,16,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
426,7663,426_7663,LENNOX,LCA240H2BJ1G,PKG,20,5,11,R-22,2004,16,FALSE,FALSE,4,GOOD,REPLACE,"$38,199 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
403,7664,403_7664,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$28,810 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
403,7665,403_7665,LENNOX,LGA240H2BS2G,PKG,20,5,11,R-22,1993,27,FALSE,FALSE,4,GOOD,REPLACE,"$37,311 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
403,7666,403_7666,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$28,810 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
403,7667,403_7667,LENNOX,LGA240H2BS2G,PKG,20,5,11,R-22,1993,27,FALSE,FALSE,4,GOOD,REPLACE,"$37,311 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
403,7668,403_7668,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$28,810 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
403,7669,403_7669,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2005,15,FALSE,FALSE,3,GOOD,REPLACE,"$28,810 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
403,7670,403_7670,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2005,15,FALSE,FALSE,3,GOOD,REPLACE,"$28,810 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
403,7671,403_7671,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2005,15,FALSE,FALSE,3,GOOD,REPLACE,"$28,810 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
403,7672,403_7672,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$28,810 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
403,7673,403_7673,LENNOX,LGA240H2BS23G,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$37,311 ",,,20,5.00,11.9,,,
403,7674,403_7674,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$28,810 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
403,7675,403_7675,LENNOX,LGA240H2BS2G,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$37,311 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
403,7676,403_7676,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$28,810 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
403,7677,403_7677,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$37,311 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
402,7678,402_7678,LENNOX,LCA036H2BN1Y,PKG,3,2,10.6,R-22,2009,11,FALSE,FALSE,1,GOOD,REPLACE,"$10,836 ",CARRIER,50FC-A04A2A5-0A3A0,3,2.00,12.3,TRUE,FALSE,1
402,7679,402_7679,LENNOX,LGC150S2BH2G,PKG,12.5,3,9.5,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$27,402 ",CARRIER,48TCED14A2A6-0A3G0,12.5,3.00,11.9,TRUE,TRUE,2
402,7680,402_7680,LENNOX,LGC150S2BH2G,PKG,12.5,3,9.5,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$27,402 ",CARRIER,48TCED14A2A6-0A3G0,12.5,3.00,11.9,TRUE,TRUE,2
402,7681,402_7681,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$30,382 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
402,7682,402_7682,LENNOX,LGA090H2BM3G,PKG,7.5,3,11.3,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$18,309 ",CARRIER,48TCED08A2A6-0A3G0,7.5,3.00,12.4,TRUE,TRUE,2
402,7683,402_7683,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$30,382 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
402,7684,402_7684,LENNOX,LGC180H2BL2G,PKG,15,5,11.8,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$30,382 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
402,7685,402_7685,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
402,7686,402_7686,LENNOX,LGC180H2BL2G,PKG,15,5,11.8,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$30,382 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
402,7687,402_7687,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
402,7688,402_7688,LENNOX,LGC180H2BL2G,PKG,15,5,11.8,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$30,382 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
402,7689,402_7689,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
402,7690,402_7690,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
402,7691,402_7691,LENNOX,LGC180H2BL2G,PKG,15,5,11.8,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$30,382 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
402,7692,402_7692,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
402,7693,402_7693,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
402,7694,402_7694,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
402,7695,402_7695,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
317,7696,317_7696,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$30,642 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
317,7697,317_7697,LENNOX,GCS16-27532353G,PKG,20,5,9,R-22,1994,26,FALSE,FALSE,4,GOOD,REPLACE,"$39,831 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
317,7698,317_7698,LENNOX,GCS16-27532353G,PKG,20,5,9,R-22,1994,26,FALSE,FALSE,4,GOOD,REPLACE,"$39,831 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
317,7699,317_7699,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$30,642 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
317,7700,317_7700,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2008,12,FALSE,FALSE,4,GOOD,REPLACE,"$39,831 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
317,7701,317_7701,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2008,12,FALSE,FALSE,4,GOOD,REPLACE,"$39,831 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
317,7702,317_7702,LENNOX,GCS16-27532353G,PKG,20,5,9,R-22,1994,26,FALSE,FALSE,4,GOOD,REPLACE,"$39,831 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
317,7703,317_7703,LENNOX,GCS16-27532353G,PKG,20,5,9,R-22,1994,26,FALSE,FALSE,4,GOOD,REPLACE,"$39,831 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
317,7704,317_7704,LENNOX,GCS16-27532353G,PKG,20,5,9,R-22,1994,26,FALSE,FALSE,4,GOOD,REPLACE,"$39,831 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
317,7705,317_7705,LENNOX,GCS16-2753-235-3G,PKG,20,5,9,R-22,1994,26,FALSE,FALSE,4,GOOD,REPLACE,"$39,831 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
317,7706,317_7706,LENNOX,GCS16-27532353G,PKG,20,5,9,R-22,1994,26,FALSE,FALSE,4,GOOD,REPLACE,"$39,831 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
317,7707,317_7707,LENNOX,GCS16-27532353G,PKG,20,5,9,R-22,1994,26,FALSE,FALSE,4,GOOD,REPLACE,"$39,831 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
316,7708,316_7708,TRANE,TSC036E4ROAOAGNWU,PKG,3,1,11.18,R-22,2006,14,FALSE,FALSE,1,GOOD,REPLACE,"$11,022 ",CARRIER,50FC-A04A2A6-0A3A0,3,1.00,12.3,TRUE,FALSE,1
316,7709,316_7709,TRANE,YCD300B4HGFA,PKG,25,7.5,9.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$43,578 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
316,7710,316_7710,TRANE,YCD300B4HGFA,PKG,25,7.5,9.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$43,578 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
316,7711,316_7711,TRANE,YCD300B4HGFA,PKG,25,7.5,9.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$43,578 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
316,7712,316_7712,TRANE,YCD300B4HGFA,PKG,25,7.5,9.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$43,578 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
316,7713,316_7713,TRANE,YCD300B4HGFA,PKG,25,7.5,9.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$43,578 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
316,7714,316_7714,TRANE,YCD300B4HGFA,PKG,25,7.5,9.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$43,578 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
316,7715,316_7715,TRANE,YCD300B4HGFA,PKG,25,7.5,9.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$43,578 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
316,7716,316_7716,TRANE,YCD300B4HGFA,PKG,25,7.5,9.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$43,578 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
316,7717,316_7717,TRANE,YCD300B4HGFA,PKG,25,7.5,9.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$43,578 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
316,7718,316_7718,TRANE,YCD300B4HGFA,PKG,25,7.5,9.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$43,578 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
316,7719,316_7719,TRANE,YCD300B4HGFA,PKG,25,7.5,9.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$43,578 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
316,7720,316_7720,TRANE,YCD048C4LCBE,PKG,4,0.75,10,R-22,1999,21,FALSE,FALSE,1,GOOD,REPLACE,"$12,479 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.75,12.5,TRUE,FALSE,1
316,7721,316_7721,TRANE,YCD048C4LCBE,PKG,4,0.75,10,R-22,1999,21,FALSE,FALSE,1,GOOD,REPLACE,"$12,479 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.75,12.5,TRUE,FALSE,1
313,7722,313_7722,TRANE,YCD049C4LABD,PKG,4,0.5,10.56,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$11,829 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
313,7723,313_7723,TRANE,YCD181C4LADC,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,126 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
313,7724,313_7724,TRANE,YCD211B4LGDC,PKG,17.5,5,11,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$31,398 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
313,7725,313_7725,TRANE,YCD211B4LGDC,PKG,17.5,5,11,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$31,398 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
313,7726,313_7726,TRANE,YCD211B4LGDC,PKG,17.5,5,11,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$31,398 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
313,7727,313_7727,TRANE,YCD211B4LGDC,PKG,17.5,5,11,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$31,398 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
271,7728,271_7728,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
271,7729,271_7729,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
271,7730,271_7730,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
271,7731,271_7731,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
271,7732,271_7732,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
271,7733,271_7733,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
271,7734,271_7734,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
271,7735,271_7735,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
271,7736,271_7736,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
270,7737,270_7737,LENNOX,LGA180SSIG,PKG,15,3,9.2,R-22,1996,24,FALSE,FALSE,3,GOOD,REPLACE,"$28,705 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
270,7738,270_7738,LENNOX,LGA180SSIG,PKG,15,3,9.2,R-22,1996,24,FALSE,FALSE,3,GOOD,REPLACE,"$28,705 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
270,7739,270_7739,LENNOX,LGA180SSIG,PKG,15,3,9.2,R-22,1996,24,FALSE,FALSE,3,GOOD,REPLACE,"$28,705 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
270,7740,270_7740,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
270,7741,270_7741,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
270,7742,270_7742,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
270,7743,270_7743,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
270,7744,270_7744,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
270,7745,270_7745,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
270,7746,270_7746,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
270,7747,270_7747,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
270,7748,270_7748,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
270,7749,270_7749,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
270,7750,270_7750,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
270,7751,270_7751,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
270,7752,270_7752,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
270,7753,270_7753,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
270,7754,270_7754,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
269,7755,269_7755,TRANE,THC033A3R0A1AD0C1A2B40300,PKG,3,1,11.18,R-22,2009,11,FALSE,FALSE,1,GOOD,REPLACE,"$10,875 ",CARRIER,50FC-A04A2A5-0A3A0,3,1.00,12.3,TRUE,FALSE,1
269,7756,269_7756,TRANE,YCD180B4LSCA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
269,7757,269_7757,TRANE,YCD048C4LABA,PKG,4,0.5,10,R-22,1994,26,FALSE,FALSE,1,GOOD,REPLACE,"$12,304 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
269,7758,269_7758,TRANE,YCD048C4LABA,PKG,4,0.5,10,R-22,1994,26,FALSE,FALSE,1,GOOD,REPLACE,"$12,304 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
269,7759,269_7759,TRANE,YCD180B4LRCA,PKG,15,5,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
235,7760,235_7760,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
232,7761,232_7761,LENNOX,LGA048H2BH3F,PKG,4,2,10.7,R-22,2006,14,FALSE,FALSE,1,GOOD,REPLACE,"$11,759 ",,,4,2.00,12.5,,,
232,7762,232_7762,LENNOX,LGA048H2BHG,PKG,4,2,10.41,R-22,2007,13,FALSE,FALSE,1,GOOD,REPLACE,"$11,759 ",CARRIER,48FCEA05A2A6-0A3A0,4,2.00,12.5,TRUE,FALSE,1
232,7763,232_7763,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
232,7764,232_7764,LENNOX,LGC180H2BSG,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$28,922 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
232,7765,232_7765,LENNOX,LGC180H2BSG,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$28,922 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
232,7766,232_7766,LENNOX,LGC180H2BSG,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$28,922 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
232,7767,232_7767,LENNOX,LGC180H2BSG,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$28,922 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
232,7768,232_7768,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
232,7769,232_7769,LENNOX,LGC240H2BSG,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
232,7770,232_7770,LENNOX,LGC180H2BSG,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$28,922 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
232,7771,232_7771,LENNOX,LGC180H2BSG,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$28,922 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
232,7772,232_7772,LENNOX,LGC180H2BSG,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$28,922 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
232,7773,232_7773,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2006,14,FALSE,FALSE,3,GOOD,REPLACE,"$28,922 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
232,7774,232_7774,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
232,7775,232_7775,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
232,7776,232_7776,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
232,7777,232_7777,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
232,7778,232_7778,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
231,7779,231_7779,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
231,7780,231_7780,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
231,7781,231_7781,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
231,7782,231_7782,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
231,7783,231_7783,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
231,7784,231_7784,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
231,7785,231_7785,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
231,7786,231_7786,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
231,7787,231_7787,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
231,7788,231_7788,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
231,7789,231_7789,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
231,7790,231_7790,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
231,7791,231_7791,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
203,7792,203_7792,LENNOX,LGA048H2BH3G,PKG,4,2,10.7,R-22,2007,13,FALSE,FALSE,1,GOOD,REPLACE,"$11,925 ",CARRIER,48FCEA05A2A6-0A3A0,4,2.00,12.5,TRUE,FALSE,1
203,7793,203_7793,LENNOX,GCS16-513-125-5G,PKG,4,0.75,8.6,R-22,1994,26,FALSE,FALSE,1,GOOD,REPLACE,"$11,925 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.75,12.5,TRUE,FALSE,1
203,7794,203_7794,LENNOX,GCS16-27532351G,PKG,20,5,9,R-22,1994,26,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
203,7795,203_7795,LENNOX,LGC180H2BSG,PKG,15,5,11.8,R-22,2005,15,FALSE,FALSE,3,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
203,7796,203_7796,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
203,7797,203_7797,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
203,7798,203_7798,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
203,7799,203_7799,LENNOX,GCS16-27532353G,PKG,20,5,9,R-22,1994,26,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
203,7800,203_7800,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2008,12,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
203,7801,203_7801,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
203,7802,203_7802,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
203,7803,203_7803,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
203,7804,203_7804,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
203,7805,203_7805,LENNOX,GCS16-27532353G,PKG,20,5,9,R-22,1994,26,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
203,7806,203_7806,LENNOX,GCS16-27532353G,PKG,20,5,9,R-22,1994,26,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
203,7807,203_7807,LENNOX,GCS16-27532353G,PKG,20,5,9,R-22,1994,26,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
203,7808,203_7808,LENNOX,GCS16-27532353G,PKG,20,5,9,R-22,1994,26,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
203,7809,203_7809,LENNOX,GCS16-27532353G,PKG,20,5,9,R-22,1994,26,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
202,7810,202_7810,LENNOX,GCS16-1853-235-2G,PKG,15,3,8.8,R-410A,2012,8,FALSE,FALSE,3,GOOD,NO ACTION,$0 ,,,,,,,,
202,7811,202_7811,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$41,539 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
202,7812,202_7812,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$41,539 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
202,7813,202_7813,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$41,539 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
202,7814,202_7814,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$41,539 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
202,7815,202_7815,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$41,539 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
202,7816,202_7816,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$41,539 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
202,7817,202_7817,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$41,539 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
202,7818,202_7818,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$41,539 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
202,7819,202_7819,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$41,539 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
202,7820,202_7820,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$41,539 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
202,7821,202_7821,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$41,539 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
202,7822,202_7822,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$41,539 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
202,7823,202_7823,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$41,539 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
178,7824,178_7824,TRANE,YCD300B4HGDB,PKG,25,7.5,9.7,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$41,098 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
178,7825,178_7825,TRANE,YCD300B4HGDB,PKG,25,7.5,9.7,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$41,098 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
178,7826,178_7826,TRANE,YCD300B4HGDB,PKG,25,7.5,9.7,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$41,098 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
178,7827,178_7827,TRANE,YCD300B4HGDB,PKG,25,7.5,9.7,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$41,098 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
178,7828,178_7828,TRANE,YCD300B4HGDB,PKG,25,7.5,9.7,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$41,098 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
177,7829,177_7829,LENNOX,LCH036H4ENY,PKG,3,0.75,12.7,R-410A,2012,8,FALSE,FALSE,1,GOOD,NO ACTION,$0 ,,,,,,,,
177,7830,177_7830,TRANE,TCD074C4OABC,PKG,6,1,10,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$12,937 ",CARRIER,50FC-M07A2A6-0A3A0,6,1.00,12.6,TRUE,FALSE,2
177,7831,177_7831,TRANE,TCD049C40ABC,PKG,4,0.5,10.56,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$11,721 ",CARRIER,50FC-A05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
177,7832,177_7832,TRANE,TCD049C40ABC,PKG,4,0.5,10.56,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$11,721 ",CARRIER,50FC-A05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
177,7833,177_7833,TRANE,TCD181B40GDB,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$28,810 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
177,7834,177_7834,TRANE,TFD181B4DGDB,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$28,810 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
177,7835,177_7835,TRANE,TFD181B4DGDB,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$28,810 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
177,7836,177_7836,TRANE,TCD181B4DGDB,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$28,810 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
177,7837,177_7837,TRANE,TFD181B4DGDB,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$28,810 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
177,7838,177_7838,TRANE,TFD181B4DGDB,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$28,810 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
177,7839,177_7839,TRANE,TCD181B4DGDB,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$28,810 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
177,7840,177_7840,TRANE,TCD181B4DGDB,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$28,810 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
177,7841,177_7841,TRANE,TCD181B4DGDB,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$28,810 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
177,7842,177_7842,TRANE,TCD181B4DGDB,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$28,810 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
177,7843,177_7843,TRANE,TCD181B4DGDB,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$28,810 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
177,7844,177_7844,TRANE,TCD181B4DGDB,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$28,810 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
177,7845,177_7845,TRANE,TCD181B4DGDB,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$28,810 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
177,7846,177_7846,TRANE,TCD181B4DGDB,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$28,810 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
177,7847,177_7847,TRANE,TCD181B4DGBD,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$28,810 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
175,7848,175_7848,LENNOX,GCS16-1853-235-2G,PKG,15,3,8.8,R-410A,2012,8,FALSE,FALSE,3,GOOD,NO ACTION,$0 ,,,,,,,,
175,7849,175_7849,TRANE,YCD240B4LGDE,PKG,20,5,9.2,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
175,7850,175_7850,TRANE,YCD180B4LGDE,PKG,15,3,9.1,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$30,382 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
175,7851,175_7851,TRANE,YCD180B4LGDE,PKG,15,3,9.1,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$30,382 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
175,7852,175_7852,TRANE,YCD180B4LADE,PKG,15,3,9.1,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$30,382 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
175,7853,175_7853,TRANE,YCD240B4LGDE,PKG,20,5,9.2,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
175,7854,175_7854,TRANE,TCD240B40GDD,PKG,20,5,9.2,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
175,7855,175_7855,TRANE,YCD240B4LGDE,PKG,20,5,9.2,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
145,7856,145_7856,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
140,7857,140_7857,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$45,844 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
140,7858,140_7858,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$45,844 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
140,7859,140_7859,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$45,844 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
140,7860,140_7860,TRANE,YCD060C4LCBD,PKG,5,0.75,9.2,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$14,998 ",CARRIER,48FCEA06A2A6-0A3A0,5,0.75,12.4,TRUE,FALSE,1
140,7861,140_7861,TRANE,YCD048C4LCBD,PKG,4,0.75,10,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$13,841 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.75,12.5,TRUE,FALSE,1
140,7862,140_7862,TRANE,YCD211B4HGDC,PKG,17.5,5,11,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$37,288 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
140,7863,140_7863,TRANE,YCD300C4HGDC,PKG,25,7.5,9.7,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$49,061 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
140,7864,140_7864,TRANE,YCD300C4HGDC,PKG,25,7.5,9.7,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$49,061 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
140,7865,140_7865,TRANE,YCD300B4HGDC,PKG,25,7.5,9.7,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$49,061 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
140,7866,140_7866,TRANE,YCD300C4HGDC,PKG,25,7.5,9.7,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$49,061 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
140,7867,140_7867,TRANE,YCD300C4HGDC,PKG,25,7.5,9.7,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$49,061 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
140,7868,140_7868,TRANE,YCD300C4HGDC,PKG,25,7.5,9.7,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$49,061 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
140,7869,140_7869,TRANE,YCD300C4HGDC,PKG,25,7.5,9.7,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$49,061 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
139,7870,139_7870,LENNOX,GCS16-1853-235-2G,PKG,15,3,8.8,R-410A,2012,8,FALSE,FALSE,3,GOOD,NO ACTION,$0 ,,,,,,,,
