site_id,local_id,asset_id,x_make,x_model,asset_type,x_tonnage,x_evap_hp,x_eer,x_refrig_type,year,age,x_economizer,x_vfd,x_cmp_stg,x_condition,strategy,cost,n_make,n_model,n_tonnage,n_evap_hp,n_eer,n_economizer,n_vfd,n_cmp_stg
139,7871,139_7871,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
139,7872,139_7872,TRANE,TCD181B40ADB,PKG,15,3,11.5,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
139,7873,139_7873,TRANE,TCD181B40GDB,PKG,15,3,11.5,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
139,7874,139_7874,TRANE,TCD181B40GDB,PKG,15,3,11.5,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
139,7875,139_7875,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
139,7876,139_7876,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
139,7877,139_7877,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
139,7878,139_7878,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
139,7879,139_7879,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
139,7880,139_7880,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
139,7881,139_7881,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
139,7882,139_7882,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
139,7883,139_7883,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
139,7884,139_7884,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
139,7885,139_7885,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
139,7886,139_7886,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
139,7887,139_7887,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
103,7888,103_7888,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
103,7889,103_7889,LENNOX,LGA240SN1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
103,7890,103_7890,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
103,7891,103_7891,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
103,7892,103_7892,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
103,7893,103_7893,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
103,7894,103_7894,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
103,7895,103_7895,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
103,7896,103_7896,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
103,7897,103_7897,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
103,7898,103_7898,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
103,7899,103_7899,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
103,7900,103_7900,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
103,7901,103_7901,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
102,7902,102_7902,TRANE,YCD060C4LCBE,PKG,5,0.75,9.2,R-22,1999,21,FALSE,FALSE,1,GOOD,REPLACE,"$13,001 ",CARRIER,48FCEA06A2A6-0A3A0,5,0.75,12.4,TRUE,FALSE,1
102,7903,102_7903,TRANE,YCD048C4LCBE,PKG,4,0.75,10,R-22,1999,21,FALSE,FALSE,1,GOOD,REPLACE,"$12,062 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.75,12.5,TRUE,FALSE,1
102,7904,102_7904,TRANE,YCD210C4HGBB,PKG,17.5,5,8.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$32,079 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
102,7905,102_7905,TRANE,YCD300B4HGFB,PKG,25,7.5,9.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
102,7906,102_7906,TRANE,YCD300B4HGFB,PKG,25,7.5,9.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
102,7907,102_7907,TRANE,YCD300B4HGFB,PKG,25,7.5,9.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
102,7908,102_7908,TRANE,YCD300B4HGFB,PKG,25,7.5,9.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
102,7909,102_7909,TRANE,YCD300B4HGFB,PKG,25,7.5,9.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
102,7910,102_7910,TRANE,YCD300B4HGFB,PKG,25,7.5,9.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
102,7911,102_7911,TRANE,YCD300B4HGFB,PKG,25,7.5,9.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
102,7912,102_7912,TRANE,YCD300B4HGFB,PKG,25,7.5,9.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
98,7913,98_7913,LENNOX,5616G01812,PKG,,3,12,R-410A,2017,3,FALSE,FALSE,,GOOD,NO ACTION,$0 ,,,,,,,,
98,7914,98_7914,LENNOX,5616G01280,PKG,,3,12,R-410A,2017,3,FALSE,FALSE,,GOOD,NO ACTION,$0 ,,,,,,,,
98,7915,98_7915,LENNOX,LGA120SS1G,PKG,10,3,9,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$22,309 ",CARRIER,48TCED12A2A6-0A3G0,10,3.00,11.9,TRUE,TRUE,2
98,7916,98_7916,LENNOX,LGA180SS1G,PKG,15,3,9.2,R-22,1997,23,FALSE,FALSE,3,GOOD,REPLACE,"$28,922 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
98,7917,98_7917,LENNOX,LGA180SS1G,PKG,15,3,9.2,R-22,1997,23,FALSE,FALSE,3,GOOD,REPLACE,"$28,922 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
98,7918,98_7918,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
98,7919,98_7919,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
69,7920,69_7920,LENNOX,GCS16-2753-235-3G,PKG,20,5,9,R-22,1994,26,FALSE,FALSE,4,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
69,7921,69_7921,LENNOX,GCS16-2753-235-3G,PKG,20,5,9,R-22,1994,26,FALSE,FALSE,4,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
66,7922,66_7922,TRANE,YCD241B4HADD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,831 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
66,7923,66_7923,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,831 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
66,7924,66_7924,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,831 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
66,7925,66_7925,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,831 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
66,7926,66_7926,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,831 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
66,7927,66_7927,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,831 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
66,7928,66_7928,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,831 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
66,7929,66_7929,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,831 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
66,7930,66_7930,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,831 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
66,7931,66_7931,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,831 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
66,7932,66_7932,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,831 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
66,7933,66_7933,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,831 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
66,7934,66_7934,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,831 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
66,7935,66_7935,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,831 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
66,7936,66_7936,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,831 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
66,7937,66_7937,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,831 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
66,7938,66_7938,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,831 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
63,7939,63_7939,LENNOX,LGA180SS1G,PKG,15,3,9.2,R-22,1996,24,FALSE,FALSE,3,GOOD,REPLACE,"$29,084 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
63,7940,63_7940,LENNOX,LGA180SS1G,PKG,15,3,9.2,R-22,1996,24,FALSE,FALSE,3,GOOD,REPLACE,"$29,084 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
63,7941,63_7941,LENNOX,LGA180SS1G,PKG,15,3,9.2,R-22,1996,24,FALSE,FALSE,3,GOOD,REPLACE,"$29,084 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
63,7942,63_7942,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
63,7943,63_7943,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
63,7944,63_7944,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
63,7945,63_7945,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
63,7946,63_7946,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
63,7947,63_7947,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
63,7948,63_7948,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
63,7949,63_7949,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
63,7950,63_7950,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
63,7951,63_7951,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
26,7952,26_7952,TRANE,YCD300B4HGDD,PKG,25,7.5,9.7,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$45,586 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
26,7953,26_7953,TRANE,YCD300B4HGDD,PKG,25,7.5,9.7,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$45,586 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
22,7954,22_7954,LENNOX,LGA180SS1G,PKG,15,3,9.2,R-22,1996,24,FALSE,FALSE,3,GOOD,REPLACE,"$30,495 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
22,7955,22_7955,LENNOX,LGA180SS1G,PKG,15,3,9.2,R-22,1996,24,FALSE,FALSE,3,GOOD,REPLACE,"$30,495 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
22,7956,22_7956,LENNOX,GCS16-18532352G,PKG,15,3,8.8,R-22,1995,25,FALSE,FALSE,3,GOOD,REPLACE,"$30,495 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
22,7957,22_7957,LENNOX,GCS16-513-125-6G,PKG,4,0.75,8.6,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$12,297 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.75,12.5,TRUE,FALSE,1
22,7958,22_7958,LENNOX,GCS16-513-125-6G,PKG,4,0.75,8.6,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$12,297 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.75,12.5,TRUE,FALSE,1
22,7959,22_7959,LENNOX,GCS16-18532352G,PKG,15,3,8.8,R-22,1995,25,FALSE,FALSE,3,GOOD,REPLACE,"$30,495 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
22,7960,22_7960,LENNOX,GCS16-18532352G,PKG,15,3,8.8,R-22,1995,25,FALSE,FALSE,3,GOOD,REPLACE,"$30,495 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
22,7961,22_7961,LENNOX,GCS16-18532352G,PKG,15,3,8.8,R-22,1995,25,FALSE,FALSE,3,GOOD,REPLACE,"$30,495 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
22,7962,22_7962,LENNOX,GCS16-18532352G,PKG,15,3,8.8,R-22,1995,25,FALSE,FALSE,3,GOOD,REPLACE,"$30,495 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
22,7963,22_7963,LENNOX,GCS16-18532352G,PKG,15,3,8.8,R-22,1995,25,FALSE,FALSE,3,GOOD,REPLACE,"$30,495 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
22,7964,22_7964,LENNOX,GCS16-18532352G,PKG,15,3,8.8,R-22,1995,25,FALSE,FALSE,3,GOOD,REPLACE,"$30,495 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
22,7965,22_7965,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$39,628 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
22,7966,22_7966,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$39,628 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
22,7967,22_7967,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$39,628 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
22,7968,22_7968,LENNOX,GCS16-1853-235-2G,PKG,15,3,8.8,R-22,1995,25,FALSE,FALSE,3,GOOD,REPLACE,"$30,495 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
22,7969,22_7969,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$39,628 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
22,7970,22_7970,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$39,628 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
22,7971,22_7971,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$39,628 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
22,7972,22_7972,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$39,628 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
22,7973,22_7973,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$39,628 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
241,7984,241_7984,TRANE,YCD211C4LLCA,PKG,17.5,5,11,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$31,236 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
241,7985,241_7985,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
241,7986,241_7986,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
241,7987,241_7987,TRANE,YCD241C4LCCA,PKG,20,7.5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,7.50,11.9,TRUE,TRUE,2
241,7988,241_7988,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
241,7989,241_7989,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
241,7990,241_7990,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
240,7991,240_7991,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-410A,2012,8,FALSE,FALSE,2,GOOD,RETROFIT,"$6,515 ",CARRIER,48TCED24A2A6-0A3G0,20,,10.07,TRUE,TRUE,2
240,7992,240_7992,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-410A,2012,8,FALSE,FALSE,2,GOOD,RETROFIT,"$6,515 ",CARRIER,48TCED24A2A6-0A3G0,20,,10.07,TRUE,TRUE,2
240,7993,240_7993,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2004,16,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
240,7994,240_7994,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2004,16,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
240,7995,240_7995,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2004,16,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
240,7996,240_7996,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2004,16,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
240,7997,240_7997,TRANE,TCD241C40LCA,PKG,20,5,10.6,R-22,2004,16,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
240,7998,240_7998,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2004,16,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
240,7999,240_7999,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
240,8000,240_8000,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2004,16,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
240,8001,240_8001,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2004,16,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
240,8002,240_8002,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
240,8003,240_8003,TRANE,TCD241C40LCA,PKG,20,5,10.6,R-22,2004,16,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
240,8004,240_8004,TRANE,TCD241C40LCA,PKG,20,5,10.6,R-22,2004,16,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
240,8005,240_8005,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2004,16,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
240,8006,240_8006,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2004,16,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
240,8007,240_8007,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2004,16,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
240,8008,240_8008,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2004,16,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
240,8009,240_8009,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2004,16,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
240,8010,240_8010,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2004,16,FALSE,FALSE,2,GOOD,REPLACE,"$37,427 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
236,8011,236_8011,TRANE,YCD241B4HADD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
236,8012,236_8012,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
236,8013,236_8013,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
236,8014,236_8014,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
236,8015,236_8015,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
236,8016,236_8016,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
236,8017,236_8017,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
236,8018,236_8018,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
236,8019,236_8019,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
236,8020,236_8020,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
236,8021,236_8021,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
236,8022,236_8022,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
236,8023,236_8023,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
236,8024,236_8024,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
236,8025,236_8025,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
236,8026,236_8026,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
236,8027,236_8027,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
235,8028,235_8028,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
235,8029,235_8029,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
235,8030,235_8030,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
235,8031,235_8031,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$28,543 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
235,8032,235_8032,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$28,543 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
235,8033,235_8033,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$28,543 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
235,8034,235_8034,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
235,8035,235_8035,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
235,8036,235_8036,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$28,543 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
235,8037,235_8037,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$28,543 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
235,8038,235_8038,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$28,543 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
235,8039,235_8039,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
235,8040,235_8040,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
235,8041,235_8041,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
235,8042,235_8042,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
235,8043,235_8043,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$36,944 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
205,8056,205_8056,LENNOX,GCS16-513-125-6G,PKG,4,0.75,8.6,R-22,1996,24,FALSE,FALSE,1,GOOD,REPLACE,"$11,685 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.75,12.5,TRUE,FALSE,1
205,8057,205_8057,LENNOX,LGA210SS1G,PKG,17.5,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$30,977 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
205,8058,205_8058,LENNOX,LGA210SS1G,PKG,17.5,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$30,977 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
205,8059,205_8059,LENNOX,LGA210SS1G,PKG,17.5,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$30,977 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
205,8060,205_8060,LENNOX,LGA210SS1G,PKG,17.5,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$30,977 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
205,8061,205_8061,LENNOX,LGA210SS1G,PKG,17.5,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$30,977 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
205,8062,205_8062,LENNOX,LGA210SS1G,PKG,17.5,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$30,977 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
205,8063,205_8063,LENNOX,LGA210SS1G,PKG,17.5,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$30,977 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
205,8064,205_8064,LENNOX,LGA210SS1G,PKG,17.5,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$30,977 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
205,8065,205_8065,LENNOX,LGA210SS1G,PKG,17.5,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$30,977 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
205,8066,205_8066,LENNOX,LGA210SS1G,PKG,17.5,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$30,977 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
205,8067,205_8067,LENNOX,LGA210SS1G,PKG,17.5,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$30,977 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
205,8068,205_8068,LENNOX,LGA210SS1G,PKG,17.5,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$30,977 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
205,8069,205_8069,LENNOX,LGA210SS1G,PKG,17.5,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$30,977 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
205,8070,205_8070,LENNOX,LGA210SS1G,PKG,17.5,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$30,977 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
205,8071,205_8071,LENNOX,LGA210SS1G,PKG,17.5,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$30,977 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
205,8072,205_8072,LENNOX,LGA210SS1G,PKG,17.5,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$30,977 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
205,8073,205_8073,LENNOX,LGA210SS1G,PKG,17.5,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$30,977 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
205,8074,205_8074,LENNOX,LGA210SS1G,PKG,17.5,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$30,977 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
203,8075,203_8075,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
180,8076,180_8076,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
180,8077,180_8077,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
180,8078,180_8078,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
180,8079,180_8079,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
180,8080,180_8080,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
180,8081,180_8081,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
180,8082,180_8082,LENNOX,LGA180SS1G,PKG,15,3,9.2,R-22,1997,23,FALSE,FALSE,3,GOOD,REPLACE,"$30,382 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
180,8083,180_8083,LENNOX,LGA180SS1G,PKG,15,3,9.2,R-22,1997,23,FALSE,FALSE,3,GOOD,REPLACE,"$30,382 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
180,8084,180_8084,LENNOX,LGA180SS1G,PKG,15,3,9.2,R-22,1997,23,FALSE,FALSE,3,GOOD,REPLACE,"$30,382 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
179,8085,179_8085,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
179,8086,179_8086,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
179,8087,179_8087,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
179,8088,179_8088,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$28,655 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
179,8089,179_8089,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
179,8090,179_8090,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$28,655 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
179,8091,179_8091,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
179,8092,179_8092,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
179,8093,179_8093,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$28,655 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
179,8094,179_8094,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$28,655 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
179,8095,179_8095,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$28,655 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
179,8096,179_8096,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
179,8097,179_8097,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
179,8098,179_8098,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
179,8099,179_8099,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
179,8100,179_8100,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
179,8101,179_8101,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$37,099 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
178,8102,178_8102,TRANE,YCD300B4HGDB,PKG,25,7.5,9.7,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$41,098 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
178,8103,178_8103,TRANE,YCD300B4HGDB,PKG,25,7.5,9.7,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$41,098 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
178,8104,178_8104,TRANE,YCD211B4HGDB,PKG,17.5,5,11,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$31,496 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
178,8105,178_8105,TRANE,YCD048C4LCBC,PKG,4,0.75,10,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$11,863 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.75,12.5,TRUE,FALSE,1
178,8106,178_8106,TRANE,YCD060C4LCBC,PKG,5,0.75,9.2,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$12,778 ",CARRIER,48FCEA06A2A6-0A3A0,5,0.75,12.4,TRUE,FALSE,1
178,8107,178_8107,TRANE,YCD300B4HGDB,PKG,25,7.5,9.7,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$41,098 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
146,8108,146_8108,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
146,8109,146_8109,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
146,8110,146_8110,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
146,8111,146_8111,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
146,8112,146_8112,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
146,8113,146_8113,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
146,8114,146_8114,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
146,8115,146_8115,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
146,8116,146_8116,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
146,8117,146_8117,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
146,8118,146_8118,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
146,8119,146_8119,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
146,8120,146_8120,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
145,8121,145_8121,LENNOX,GCS16-1853-235-2G,PKG,15,3,8.8,R-410A,2012,8,FALSE,FALSE,3,GOOD,NO ACTION,$0 ,,,,,,,,
145,8122,145_8122,TRANE,YFD181C4LLCA,PKG,15,3,11.5,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
145,8123,145_8123,TRANE,YHC043A4RLA13DOC,PKG,4,1,11.18,R-22,2006,14,FALSE,FALSE,1,GOOD,REPLACE,"$12,009 ",CARRIER,48FCEA05A2A6-0A3A0,4,1.00,12.5,TRUE,FALSE,1
145,8124,145_8124,TRANE,YHC043A4RLA13DOC,PKG,4,1,11.18,R-22,2006,14,FALSE,FALSE,1,GOOD,REPLACE,"$12,009 ",CARRIER,48FCEA05A2A6-0A3A0,4,1.00,12.5,TRUE,FALSE,1
145,8125,145_8125,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
145,8126,145_8126,TRANE,YFD241C4LLCA,PKG,20,5,10.6,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
145,8127,145_8127,TRANE,YFD181C4LLCA,PKG,15,3,11.5,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
145,8128,145_8128,TRANE,YFD241C4LLCA,PKG,20,5,10.6,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
145,8129,145_8129,TRANE,YFD181C4LLCA,PKG,15,3,11.5,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
145,8130,145_8130,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
145,8131,145_8131,TRANE,YFD241C4LLCA,PKG,20,5,10.6,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
145,8132,145_8132,TRANE,YFD181C4LLCA,PKG,15,3,11.5,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
145,8133,145_8133,TRANE,YFD181C4LLCA,PKG,15,3,11.5,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
145,8134,145_8134,TRANE,YFD181C4LLCA,PKG,15,3,11.5,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
145,8135,145_8135,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
145,8136,145_8136,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
145,8137,145_8137,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
145,8138,145_8138,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
145,8139,145_8139,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
107,8140,107_8140,LENNOX,GCS16-1853-235-2G,PKG,15,3,8.8,R-22,1995,25,FALSE,FALSE,3,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
107,8141,107_8141,LENNOX,GCS16-1853-235-2G,PKG,15,3,8.8,R-22,1995,25,FALSE,FALSE,3,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
107,8142,107_8142,LENNOX,GCS16-1853-235-2G,PKG,15,3,8.8,R-22,1995,25,FALSE,FALSE,3,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
107,8143,107_8143,LENNOX,GCS16-2753-235-3G,PKG,20,5,9,R-22,1995,25,FALSE,FALSE,4,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
107,8144,107_8144,LENNOX,GCS16-2753-235-3G,PKG,20,5,9,R-22,1995,25,FALSE,FALSE,4,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
107,8145,107_8145,LENNOX,GCS16-2753-235-3G,PKG,20,5,9,R-22,1995,25,FALSE,FALSE,4,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
107,8146,107_8146,LENNOX,GCS16-2753-235-3G,PKG,20,5,9,R-22,1995,25,FALSE,FALSE,4,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
107,8147,107_8147,LENNOX,GCS16-2753-235-3G,PKG,20,5,9,R-22,1995,25,FALSE,FALSE,4,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
104,8148,104_8148,LENNOX,GCS16-1853-235-2G,PKG,15,3,8.8,R-410A,2012,8,FALSE,FALSE,3,GOOD,NO ACTION,$0 ,,,,,,,,
104,8149,104_8149,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
104,8150,104_8150,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
104,8151,104_8151,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
104,8152,104_8152,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
104,8153,104_8153,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
104,8154,104_8154,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
104,8155,104_8155,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
104,8156,104_8156,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
104,8157,104_8157,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
104,8158,104_8158,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
104,8159,104_8159,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
104,8160,104_8160,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
104,8161,104_8161,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
104,8162,104_8162,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
104,8163,104_8163,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
104,8164,104_8164,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
104,8165,104_8165,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
104,8166,104_8166,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
104,8167,104_8167,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
103,8168,103_8168,LENNOX,LCA180SS1G,PKG,15,3,9.2,R-22,1996,24,FALSE,FALSE,3,GOOD,REPLACE,"$29,084 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
103,8169,103_8169,LENNOX,LCA180SS1G,PKG,15,3,9.2,R-22,1996,24,FALSE,FALSE,3,GOOD,REPLACE,"$29,084 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
103,8170,103_8170,LENNOX,LCA180SS1G,PKG,15,3,9.2,R-22,1996,24,FALSE,FALSE,3,GOOD,REPLACE,"$29,084 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
103,8171,103_8171,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
71,8172,71_8172,LENNOX,LGC180H2BSG,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
71,8173,71_8173,LENNOX,LGC180H2BSG,PKG,15,5,11.8,R-22,1994,26,FALSE,FALSE,3,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
71,8174,71_8174,LENNOX,LGC180H2BSG,PKG,15,5,11.8,R-22,1994,26,FALSE,FALSE,3,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
71,8175,71_8175,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
71,8176,71_8176,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2008,12,FALSE,FALSE,4,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
71,8177,71_8177,LENNOX,LGC180H2BSG,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
71,8178,71_8178,LENNOX,LGC180H2BSG,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
71,8179,71_8179,LENNOX,LGC180H2BSG,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
71,8180,71_8180,LENNOX,LGA180H2BS2G,PKG,15,5,11.8,R-22,2006,14,FALSE,FALSE,3,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
71,8181,71_8181,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
71,8182,71_8182,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
71,8183,71_8183,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
71,8184,71_8184,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
71,8185,71_8185,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
69,8186,69_8186,LENNOX,GCS16-1853-235-2G,PKG,15,3,8.8,R-410A,2012,8,FALSE,FALSE,3,GOOD,NO ACTION,$0 ,,,,,,,,
69,8187,69_8187,LENNOX,GCS16-1853-235-2G,PKG,15,3,8.8,R-22,1994,26,FALSE,FALSE,3,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
69,8188,69_8188,LENNOX,GCS16-513-125-5G,PKG,4,0.75,8.6,R-22,1994,26,FALSE,FALSE,1,GOOD,REPLACE,"$12,304 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.75,12.5,TRUE,FALSE,1
69,8189,69_8189,LENNOX,GCS16-513-125-5G,PKG,4,0.75,8.6,R-22,1994,26,FALSE,FALSE,1,GOOD,REPLACE,"$12,304 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.75,12.5,TRUE,FALSE,1
69,8190,69_8190,LENNOX,GCS16-2753-235-3G,PKG,20,5,9,R-22,1994,26,FALSE,FALSE,4,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
69,8191,69_8191,LENNOX,GCS16-2753-235-3G,PKG,20,5,9,R-22,1994,26,FALSE,FALSE,4,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
69,8192,69_8192,LENNOX,GCS16-1853-235-2G,PKG,15,3,8.8,R-22,1994,26,FALSE,FALSE,3,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
69,8193,69_8193,LENNOX,GCS16-2753-235-3G,PKG,20,5,9,R-22,1994,26,FALSE,FALSE,4,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
69,8194,69_8194,LENNOX,GCS16-1853-235-2G,PKG,15,3,8.8,R-22,1994,26,FALSE,FALSE,3,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
69,8195,69_8195,LENNOX,GCS16-2753-235-3G,PKG,20,5,9,R-22,1994,26,FALSE,FALSE,4,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
69,8196,69_8196,LENNOX,GCS16-2753-235-3G,PKG,20,5,9,R-22,1994,26,FALSE,FALSE,4,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
69,8197,69_8197,LENNOX,GCS16-1853-235-2G,PKG,15,3,8.8,R-22,1994,26,FALSE,FALSE,3,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
69,8198,69_8198,LENNOX,GCS16-1853-235-2G,PKG,15,3,8.8,R-22,1994,26,FALSE,FALSE,3,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
69,8199,69_8199,LENNOX,GCS16-1853-235-2G,PKG,15,3,8.8,R-22,1994,26,FALSE,FALSE,3,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
69,8200,69_8200,LENNOX,GCS16-2753-235-3G,PKG,20,5,9,R-22,1994,26,FALSE,FALSE,4,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
69,8201,69_8201,LENNOX,GCS16-2753-235-3G,PKG,20,5,9,R-22,1994,26,FALSE,FALSE,4,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
69,8202,69_8202,LENNOX,GCS16-2753-235-3G,PKG,20,5,9,R-22,1994,26,FALSE,FALSE,4,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
69,8203,69_8203,LENNOX,GCS16-2753-235-3G,PKG,20,5,9,R-22,1994,26,FALSE,FALSE,4,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
31,8204,31_8204,TRANE,YCD180B4LRBA,PKG,15,5,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
31,8205,31_8205,TRANE,YCD180B4LRBA,PKG,15,5,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
31,8206,31_8206,TRANE,YCD180B4LRBA,PKG,15,5,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
