site_id,local_id,asset_id,x_make,x_model,asset_type,x_tonnage,x_evap_hp,x_eer,x_refrig_type,year,age,x_economizer,x_vfd,x_cmp_stg,x_condition,strategy,cost,n_make,n_model,n_tonnage,n_evap_hp,n_eer,n_economizer,n_vfd,n_cmp_stg
31,8207,31_8207,TRANE,YCD180B4LSBA,PKG,15,5,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
31,8208,31_8208,TRANE,YCD180B4LRBA,PKG,15,5,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
28,8209,28_8209,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$28,922 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
28,8210,28_8210,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$28,922 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
28,8211,28_8211,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$28,922 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
28,8212,28_8212,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
28,8213,28_8213,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
28,8214,28_8214,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
28,8215,28_8215,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
28,8216,28_8216,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
28,8217,28_8217,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
28,8218,28_8218,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
28,8219,28_8219,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
28,8220,28_8220,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
28,8221,28_8221,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
28,8222,28_8222,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
28,8223,28_8223,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
28,8224,28_8224,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
28,8225,28_8225,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
28,8226,28_8226,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,466 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
26,8227,26_8227,TRANE,YFD036C4LGBE,PKG,3,0.33,10,R-22,1997,23,FALSE,FALSE,1,GOOD,REPLACE,"$11,442 ",CARRIER,48FCEA04A2A6-0A3A0,3,0.33,12.3,TRUE,FALSE,1
26,8228,26_8228,TRANE,YFD036C4LGBE,PKG,3,0.33,10,R-22,1997,23,FALSE,FALSE,1,GOOD,REPLACE,"$11,442 ",CARRIER,48FCEA04A2A6-0A3A0,3,0.33,12.3,TRUE,FALSE,1
26,8229,26_8229,TRANE,YCD210C4HGAB,PKG,17.5,5,8.7,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$34,760 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
26,8230,26_8230,TRANE,YCD300B4HGDD,PKG,25,7.5,9.7,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$45,586 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
26,8231,26_8231,TRANE,YCD300B4HGDD,PKG,25,7.5,9.7,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$45,586 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
26,8232,26_8232,TRANE,YCD300B4HGDD,PKG,25,7.5,9.7,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$45,586 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
26,8233,26_8233,TRANE,YCD300B4HGDD,PKG,25,7.5,9.7,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$45,586 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
26,8234,26_8234,TRANE,YCD300B4HGDD,PKG,25,7.5,9.7,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$45,586 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
26,8235,26_8235,TRANE,YCD300B4HGDD,PKG,25,7.5,9.7,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$45,586 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
243,8236,243_8236,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
243,8237,243_8237,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
242,8238,242_8238,TRANE,YCD240B4LGDD,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$41,539 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
242,8239,242_8239,TRANE,YCD048C4LABD,PKG,4,0.5,10,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$12,772 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
242,8240,242_8240,TRANE,YCD048C4LABD,PKG,4,0.5,10,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$12,772 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
242,8241,242_8241,TRANE,YCD240B4LGDD,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$41,539 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
242,8242,242_8242,TRANE,YCD180B4LGDD,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$31,885 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
242,8243,242_8243,TRANE,YCD180B4LGDD,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$31,885 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
242,8244,242_8244,TRANE,YCD180B4LGDD,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$31,885 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
242,8245,242_8245,TRANE,YCD180B4LGDD,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$31,885 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
242,8246,242_8246,TRANE,YCD180B4LGDD,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$31,885 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
242,8247,242_8247,TRANE,YCD180B4LGDD,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$31,885 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
242,8248,242_8248,TRANE,YCD180B4LGDD,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$31,885 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
242,8249,242_8249,TRANE,YCD180B4LGDD,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$31,885 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
242,8250,242_8250,TRANE,YCD240B4LGDD,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$41,539 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
242,8251,242_8251,TRANE,YCD240B4LGDD,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$41,539 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
242,8252,242_8252,TRANE,YCD240B4LGDD,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$41,539 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
242,8253,242_8253,TRANE,YCD240B4LGDD,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$41,539 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
242,8254,242_8254,TRANE,YCD240B4LGDD,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$41,539 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
242,8255,242_8255,TRANE,YCD240B4LGDD,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$41,539 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
242,8256,242_8256,TRANE,YCD180B4LGDD,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$31,885 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
241,8257,241_8257,TRANE,YHC043HRLA04D0C1C2A40300 A,PKG,4,1,10,R-22,2006,14,FALSE,FALSE,1,GOOD,REPLACE,"$11,774 ",,,4,1.00,12.5,,,
241,8258,241_8258,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$28,964 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
241,8259,241_8259,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$37,524 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
241,8260,241_8260,TRANE,YCD211C4LLCA,PKG,17.5,5,11,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$31,236 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
241,8261,241_8261,TRANE,YCD211C4LLCA,PKG,17.5,5,11,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$31,236 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
241,8262,241_8262,TRANE,YCD211C4LLCA,PKG,17.5,5,11,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$31,236 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
241,8263,241_8263,TRANE,YCD211C4LLCA,PKG,17.5,5,11,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$31,236 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
208,8264,208_8264,TRANE,YCD210C4LGBA,PKG,17.5,5,8.7,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$33,300 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
208,8265,208_8265,TRANE,YCD300B4LGEA,PKG,25,7.5,9.7,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$43,578 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
208,8266,208_8266,TRANE,YCD300B4LGEA,PKG,25,7.5,9.7,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$43,578 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
208,8267,208_8267,TRANE,YCD300B4LGEA,PKG,25,7.5,9.7,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$43,578 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
208,8268,208_8268,TRANE,YCD300B4LGEA,PKG,25,7.5,9.7,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$43,578 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
208,8269,208_8269,TRANE,YCD300B4LGEA,PKG,25,7.5,9.7,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$43,578 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
208,8270,208_8270,TRANE,YCD300B4LGEA,PKG,25,7.5,9.7,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$43,578 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
208,8271,208_8271,TRANE,YCD300B4LGEA,PKG,25,7.5,9.7,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$43,578 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
208,8272,208_8272,TRANE,YCD300B4LGEA,PKG,25,7.5,9.7,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$43,578 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
208,8273,208_8273,TRANE,YCD300B4LGEA,PKG,25,7.5,9.7,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$43,578 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
207,8274,207_8274,LENNOX,LGC180H2BSG,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
207,8275,207_8275,LENNOX,LGA048H2BHG,PKG,4,2,10.41,R-22,2008,12,FALSE,FALSE,1,GOOD,REPLACE,"$11,925 ",CARRIER,48FCEA05A2A6-0A3A0,4,2.00,12.5,TRUE,FALSE,1
207,8276,207_8276,LENNOX,LGA048H2BH3G,PKG,4,2,10.7,R-22,2005,15,FALSE,FALSE,1,GOOD,REPLACE,"$11,925 ",CARRIER,48FCEA05A2A6-0A3A0,4,2.00,12.5,TRUE,FALSE,1
207,8277,207_8277,LENNOX,LGC300H2BS2G,PKG,25,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$41,349 ",CARRIER,48TCED28A2A6-0A3G0,25,5.00,11.9,TRUE,TRUE,2
207,8278,207_8278,LENNOX,LGC180H2BSG,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
207,8279,207_8279,LENNOX,LGC180H2BSG,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
207,8280,207_8280,LENNOX,LGC180H2BSG,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
207,8281,207_8281,LENNOX,LGC180H2BS6,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$29,407 ",,,15,5.00,11.9,,,
207,8282,207_8282,LENNOX,LGC300H2BS2G,PKG,25,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$41,349 ",CARRIER,48TCED28A2A6-0A3G0,25,5.00,11.9,TRUE,TRUE,2
207,8283,207_8283,LENNOX,LGA240H2BSG,PKG,20,5,11,R-22,2008,12,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
207,8284,207_8284,LENNOX,LGC180H2BSG,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
207,8285,207_8285,LENNOX,LGC180H2BSG,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
207,8286,207_8286,LENNOX,LGC180H2BSG,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
207,8287,207_8287,LENNOX,LGC180H2BSG,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
207,8288,207_8288,LENNOX,LGC300H2BS2G,PKG,25,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$41,349 ",CARRIER,48TCED28A2A6-0A3G0,25,5.00,11.9,TRUE,TRUE,2
207,8289,207_8289,LENNOX,LGC300H2BS2G,PKG,25,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$41,349 ",CARRIER,48TCED28A2A6-0A3G0,25,5.00,11.9,TRUE,TRUE,2
207,8290,207_8290,LENNOX,LGC300H2BS2G,PKG,25,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$41,349 ",CARRIER,48TCED28A2A6-0A3G0,25,5.00,11.9,TRUE,TRUE,2
207,8291,207_8291,LENNOX,LGC300H2BS2G,PKG,25,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$41,349 ",CARRIER,48TCED28A2A6-0A3G0,25,5.00,11.9,TRUE,TRUE,2
207,8292,207_8292,LENNOX,LGC300H2BS2G,PKG,25,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$41,349 ",CARRIER,48TCED28A2A6-0A3G0,25,5.00,11.9,TRUE,TRUE,2
183,8296,183_8296,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
181,8297,181_8297,LENNOX,GCS16-1853-235-2G,PKG,15,3,8.8,R-410A,2012,8,FALSE,FALSE,3,GOOD,NO ACTION,$0 ,,,,,,,,
181,8298,181_8298,TRANE,YCH121B4L0DD,PKG,10,2,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$22,723 ",CARRIER,48TCED12A2A6-0A3G0,10,2.00,11.9,TRUE,TRUE,2
181,8299,181_8299,TRANE,YCD181B4LGDD,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
181,8300,181_8300,TRANE,YCD181B4LGDD,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
181,8301,181_8301,TRANE,YCD181B4LGDD,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
181,8302,181_8302,TRANE,YCD181B4LGDD,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
181,8303,181_8303,TRANE,YCD181B4LGDD,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
181,8304,181_8304,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
181,8305,181_8305,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
181,8306,181_8306,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
181,8307,181_8307,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
181,8308,181_8308,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
181,8309,181_8309,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
181,8310,181_8310,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
181,8311,181_8311,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
181,8312,181_8312,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
181,8313,181_8313,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
181,8314,181_8314,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
181,8315,181_8315,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
181,8316,181_8316,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
181,8317,181_8317,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
180,8318,180_8318,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
180,8319,180_8319,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
180,8320,180_8320,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
180,8321,180_8321,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
180,8322,180_8322,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
180,8323,180_8323,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
180,8324,180_8324,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
180,8325,180_8325,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
180,8326,180_8326,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
180,8327,180_8327,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
159,8328,159_8328,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
159,8329,159_8329,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
159,8330,159_8330,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
152,8331,152_8331,TRANE,YCD036C4LGBE,PKG,3,0.33,10,R-410A,2015,5,FALSE,FALSE,1,GOOD,NO ACTION,$0 ,,,,,,,,
152,8332,152_8332,TRANE,YCD060C4LCBE,PKG,5,0.75,9.2,R-22,1996,24,FALSE,FALSE,1,GOOD,REPLACE,"$13,814 ",CARRIER,48FCEA06A2A6-0A3A0,5,0.75,12.4,TRUE,FALSE,1
152,8333,152_8333,TRANE,YCD048C4LCBE,PKG,4,0.75,10,R-22,1996,24,FALSE,FALSE,1,GOOD,REPLACE,"$12,786 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.75,12.5,TRUE,FALSE,1
152,8334,152_8334,TRANE,YCD300B4HGDD,PKG,25,7.5,9.7,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$44,814 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
152,8335,152_8335,TRANE,YCD210C4HGAB,PKG,17.5,5,8.7,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$34,199 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
152,8336,152_8336,TRANE,YCD300B4HGDD,PKG,25,7.5,9.7,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$44,814 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
152,8337,152_8337,TRANE,YCD300B4HGDD,PKG,25,7.5,9.7,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$44,814 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
152,8338,152_8338,TRANE,YCD300B4HGDD,PKG,25,7.5,9.7,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$44,814 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
152,8339,152_8339,TRANE,YCD300B4HGDD,PKG,25,7.5,9.7,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$44,814 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
152,8340,152_8340,TRANE,YCD300B4HGDD,PKG,25,7.5,9.7,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$44,814 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
152,8341,152_8341,TRANE,YCD300C4HGDD,PKG,25,7.5,9.7,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$44,814 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
152,8342,152_8342,TRANE,YCD300B4HGDD,PKG,25,7.5,9.7,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$44,814 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
152,8343,152_8343,TRANE,YCD300B4HGDD,PKG,25,7.5,9.7,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$44,814 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
149,8344,149_8344,TRANE,YHC063A4RHA1HDOC1C2B40300,PKG,5,1,11.18,R-410A,2008,12,FALSE,FALSE,1,GOOD,NO ACTION,$0 ,,,,,,,,
149,8345,149_8345,TRANE,YHC043A4RHA1JDOC1C2B40300,PKG,4,1,11.18,R-410A,2008,12,FALSE,FALSE,1,GOOD,NO ACTION,$0 ,,,,,,,,
149,8346,149_8346,TRANE,YCD151C4HLBB,PKG,12.5,3,11.3,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$29,420 ",CARRIER,48TCED14A2A6-0A3G0,12.5,3.00,11.9,TRUE,TRUE,2
149,8347,149_8347,TRANE,YCD301C4HLCA,PKG,25,7.5,10.4,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$45,586 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
149,8348,149_8348,TRANE,YCD301C4HLCA,PKG,25,7.5,10.4,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$45,586 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
149,8349,149_8349,TRANE,YCD301C4HLCA,PKG,25,7.5,10.4,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$45,586 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
149,8350,149_8350,TRANE,YCD301C4HLCA,PKG,25,7.5,10.4,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$45,586 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
149,8351,149_8351,TRANE,YCD301C4HLCA,PKG,25,7.5,10.4,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$45,586 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
149,8352,149_8352,TRANE,YCD301C4HLCA,PKG,25,7.5,10.4,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$45,586 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
149,8353,149_8353,TRANE,YCD301C4HLCA,PKG,25,7.5,10.4,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$45,586 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
146,8354,146_8354,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
146,8355,146_8355,TRANE,YCD181B4LADC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
146,8356,146_8356,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
146,8357,146_8357,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
146,8358,146_8358,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
146,8359,146_8359,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
113,8360,113_8360,TRANE,YCD240B4LGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
110,8361,110_8361,LENNOX,GCS16-1853-235-2G,PKG,15,3,8.8,R-410A,2012,8,FALSE,FALSE,3,GOOD,NO ACTION,$0 ,,,,,,,,
110,8362,110_8362,TRANE,YCD240B4LGDE,PKG,20,5,9.2,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
110,8363,110_8363,TRANE,YCD180B4LGDE,PKG,15,3,9.1,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
110,8364,110_8364,TRANE,YCD180B4LADE,PKG,15,3,9.1,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
110,8365,110_8365,TRANE,YCD180B4LGDE,PKG,15,3,9.1,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
110,8366,110_8366,TRANE,YCD240B4LGDE,PKG,20,5,9.2,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
110,8367,110_8367,TRANE,TCD240B40GDD,PKG,20,5,9.2,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
110,8368,110_8368,TRANE,YCD240B4LGDE,PKG,20,5,9.2,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
110,8369,110_8369,TRANE,TCD240B40GDD,PKG,20,5,9.2,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
110,8370,110_8370,TRANE,YCD240B4LGDE,PKG,20,5,9.2,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
110,8371,110_8371,TRANE,YCD240B4LGDE,PKG,20,5,9.2,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
110,8372,110_8372,TRANE,TCD240B40GDD,PKG,20,5,9.2,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
110,8373,110_8373,TRANE,TCD240B40GDD,PKG,20,5,9.2,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
110,8374,110_8374,TRANE,TCD240B40GDD,PKG,20,5,9.2,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
110,8375,110_8375,TRANE,YCD240B4LGDE,PKG,20,5,9.2,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
110,8376,110_8376,TRANE,YCD240B4LGDE,PKG,20,5,9.2,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
110,8377,110_8377,TRANE,YCD240B4LGDE,PKG,20,5,9.2,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
110,8378,110_8378,TRANE,YCD240B4LGDE,PKG,20,5,9.2,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
110,8379,110_8379,TRANE,YCD240B4LGDE,PKG,20,5,9.2,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
110,8380,110_8380,TRANE,YCD240B4LGDE,PKG,20,5,9.2,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
107,8381,107_8381,LENNOX,GCS16-1853-235-2G,PKG,15,3,8.8,R-410A,2012,8,FALSE,FALSE,3,GOOD,NO ACTION,$0 ,,,,,,,,
107,8382,107_8382,LENNOX,GCS16-513-125-5G,PKG,4,0.75,8.6,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$13,194 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.75,12.5,TRUE,FALSE,1
107,8383,107_8383,LENNOX,GCS16-513-125-GG,PKG,4,0.75,8.6,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$13,194 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.75,12.5,TRUE,FALSE,1
107,8384,107_8384,LENNOX,GCS16-2753-235-3G,PKG,20,5,9,R-22,1995,25,FALSE,FALSE,4,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
107,8385,107_8385,LENNOX,GCS16-1853-235-2G,PKG,15,3,8.8,R-22,1995,25,FALSE,FALSE,3,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
107,8386,107_8386,LENNOX,GCS16-1853-235-2G,PKG,15,3,8.8,R-22,1995,25,FALSE,FALSE,3,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
107,8387,107_8387,LENNOX,GCS16-1853-235-2G,PKG,15,3,8.8,R-22,1995,25,FALSE,FALSE,3,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
107,8388,107_8388,LENNOX,GCS16-1853-235-2G,PKG,15,3,8.8,R-22,1995,25,FALSE,FALSE,3,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
107,8389,107_8389,LENNOX,GCS16-2753-235-3G,PKG,20,5,9,R-22,1995,25,FALSE,FALSE,4,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
107,8390,107_8390,LENNOX,GCS16-2753-235-3G,PKG,20,5,9,R-22,1995,25,FALSE,FALSE,4,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
107,8391,107_8391,LENNOX,GCS16-1853-235-2G,PKG,15,3,8.8,R-22,1995,25,FALSE,FALSE,3,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
75,8392,75_8392,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1995,25,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
75,8393,75_8393,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1995,25,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
75,8394,75_8394,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1995,25,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
75,8395,75_8395,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1995,25,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
75,8396,75_8396,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1995,25,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
75,8397,75_8397,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1995,25,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
75,8398,75_8398,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1995,25,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
75,8399,75_8399,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1995,25,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
75,8400,75_8400,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1995,25,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
72,8401,72_8401,TRANE,YHC043A4RLA0YD OC1C2A40300,PKG,4,1,11.18,R-22,2006,14,FALSE,FALSE,1,GOOD,REPLACE,"$11,774 ",CARRIER,48FCEA05A2A6-0A3A0,4,1.00,12.5,TRUE,FALSE,1
72,8402,72_8402,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$28,964 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
72,8403,72_8403,TRANE,YCD211C4LLCA,PKG,17.5,5,11,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$31,236 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
72,8404,72_8404,TRANE,YCD211C4LLCA,PKG,17.5,5,11,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$31,236 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
72,8405,72_8405,TRANE,YCD211C4LLCA,PKG,17.5,5,11,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$31,236 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
72,8406,72_8406,TRANE,YCD211C4LLCA,PKG,17.5,5,11,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$31,236 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
72,8407,72_8407,TRANE,YCD211C4LLCA,PKG,17.5,5,11,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$31,236 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
72,8408,72_8408,TRANE,YCD211C4LLCA,PKG,17.5,5,11,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$31,236 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
72,8409,72_8409,TRANE,YCD211C4LLCA,PKG,17.5,5,11,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$31,236 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
72,8410,72_8410,TRANE,YCD211C4LLCA,PKG,17.5,5,11,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$31,236 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
72,8411,72_8411,TRANE,YCD211C4LLCA,PKG,17.5,5,11,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$31,236 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
72,8412,72_8412,TRANE,YCD211C4LLCA,PKG,17.5,5,11,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$31,236 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
72,8413,72_8413,TRANE,YCD211C4LLCA,PKG,17.5,5,11,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$31,236 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
72,8414,72_8414,TRANE,YCD211C4LLCA,PKG,17.5,5,11,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$31,236 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
72,8415,72_8415,TRANE,YCD211C4LLCA,PKG,17.5,5,11,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$31,236 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
72,8416,72_8416,TRANE,YCD211C4LLCA,PKG,17.5,5,11,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$31,236 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
72,8417,72_8417,TRANE,YCD211C4LLCA,PKG,17.5,5,11,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$31,236 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
72,8418,72_8418,TRANE,YCD211C4LLCA,PKG,17.5,5,11,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$31,236 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
71,8419,71_8419,LENNOX,LGC180H2BSG,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
71,8420,71_8420,LENNOX,LGA048H2BH3G,PKG,4,2,10.7,R-22,2006,14,FALSE,FALSE,1,GOOD,REPLACE,"$13,194 ",CARRIER,48FCEA05A2A6-0A3A0,4,2.00,12.5,TRUE,FALSE,1
71,8421,71_8421,LENNOX,LGA048H2BH3G,PKG,4,2,10.7,R-22,2006,14,FALSE,FALSE,1,GOOD,REPLACE,"$13,194 ",CARRIER,48FCEA05A2A6-0A3A0,4,2.00,12.5,TRUE,FALSE,1
71,8422,71_8422,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
71,8423,71_8423,LENNOX,LGC180H2BSG,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
33,8424,33_8424,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
33,8425,33_8425,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
33,8426,33_8426,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
33,8427,33_8427,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
33,8428,33_8428,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
33,8429,33_8429,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
33,8430,33_8430,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
33,8431,33_8431,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
33,8432,33_8432,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
33,8433,33_8433,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
33,8434,33_8434,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
33,8435,33_8435,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
33,8436,33_8436,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
31,8437,31_8437,TRANE,YCD181C4LGBA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
31,8438,31_8438,TRANE,YCD181C4LGBA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
31,8439,31_8439,TRANE,YCD181C4LGBA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
31,8440,31_8440,TRANE,YCD181C4LGBA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
31,8441,31_8441,TRANE,YCD181C4LGBA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
31,8442,31_8442,TRANE,YCD180B4LRBA,PKG,15,5,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
31,8443,31_8443,TRANE,YCD181C4LGBA,PKG,15,3,11.5,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
31,8444,31_8444,TRANE,YCD048C4LAAA,PKG,4,0.5,10,R-22,1994,26,FALSE,FALSE,1,GOOD,REPLACE,"$11,942 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
31,8445,31_8445,TRANE,YCD090C4LAAA,PKG,7.5,1,9,R-22,1994,26,FALSE,FALSE,1,GOOD,REPLACE,"$17,769 ",CARRIER,48TCED08A2A6-0A3G0,7.5,1.00,12.4,TRUE,TRUE,2
31,8446,31_8446,TRANE,YCD241C4LGAB,PKG,20,5,10.6,R-22,2000,20,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
31,8447,31_8447,TRANE,YCD180B4LRBA,PKG,15,5,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
31,8448,31_8448,TRANE,YCD180B4LRBA,PKG,15,5,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
31,8449,31_8449,TRANE,YCD180B4LRBA,PKG,15,5,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
31,8450,31_8450,TRANE,YCD180B4LRBA,PKG,15,5,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
31,8451,31_8451,TRANE,YCD180B4LRBA,PKG,15,5,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
31,8452,31_8452,TRANE,YCD180B4LRBA,PKG,15,5,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
31,8453,31_8453,TRANE,YCD180B4LRBA,PKG,15,5,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
31,8454,31_8454,TRANE,YCD180B4LRBA,PKG,15,5,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
31,8455,31_8455,TRANE,YCD180B4LRBA,PKG,15,5,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
4,8456,4_8456,TRANE,YCD241C4HLCA,PKG,20,5,10.6,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$45,844 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
4,8457,4_8457,TRANE,YCD241C4HLCA,PKG,20,5,10.6,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$45,844 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
4,8458,4_8458,TRANE,YCD241C4HLCA,PKG,20,5,10.6,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$45,844 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
4,8459,4_8459,TRANE,YCD241C4HLCA,PKG,20,5,10.6,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$45,844 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
4,8460,4_8460,TRANE,YCD241C4HLCA,PKG,20,5,10.6,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$45,844 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
4,8461,4_8461,TRANE,YCD241C4HLCA,PKG,20,5,10.6,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$45,844 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
4,8462,4_8462,TRANE,YCD241C4HLCA,PKG,20,5,10.6,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$45,844 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
4,8463,4_8463,TRANE,YCD241C4HLCA,PKG,20,5,10.6,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$45,844 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
4,8464,4_8464,TRANE,YCD241C4HLCA,PKG,20,5,10.6,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$45,844 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
4,8465,4_8465,TRANE,YCD241C4HLCA,PKG,20,5,10.6,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$45,844 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
4,8466,4_8466,TRANE,YCD241C4HLCA,PKG,20,5,10.6,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$45,844 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
4,8467,4_8467,TRANE,YCD241C4HLCA,PKG,20,5,10.6,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$45,844 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
3,8468,3_8468,LENNOX,LGA036H2BS2G,PKG,3,2,10.6,R-22,2009,11,FALSE,FALSE,1,GOOD,REPLACE,"$10,556 ",CARRIER,48FCEA04A2A6-0A3A0,3,2.00,12.3,TRUE,FALSE,1
3,8469,3_8469,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,1995,25,FALSE,FALSE,3,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
3,8470,3_8470,LENNOX,LGA048H2BH3G,PKG,4,2,10.7,R-22,2007,13,FALSE,FALSE,1,GOOD,REPLACE,"$11,925 ",CARRIER,48FCEA05A2A6-0A3A0,4,2.00,12.5,TRUE,FALSE,1
3,8471,3_8471,LENNOX,LGA048H4BH3G,PKG,4,2,10.8,R-410A,2008,12,FALSE,FALSE,1,GOOD,NO ACTION,$0 ,,,,,,,,
3,8472,3_8472,LENNOX,LGA240H4MS1G,PKG,20,5,11,R-22,1995,25,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
3,8473,3_8473,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
3,8474,3_8474,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
3,8475,3_8475,LENNOX,LGC180H4BS3G,PKG,15,5,11.8,R-22,1995,25,FALSE,FALSE,3,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
3,8476,3_8476,LENNOX,LGC180H4BS3G,PKG,15,5,11.8,R-22,1995,25,FALSE,FALSE,3,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
3,8477,3_8477,LENNOX,LGA240HMS1G,PKG,20,5,11,R-22,1995,25,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
3,8478,3_8478,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
3,8479,3_8479,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
3,8480,3_8480,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
3,8481,3_8481,LENNOX,LGC180H4BS3G,PKG,15,5,11.8,R-22,1995,25,FALSE,FALSE,3,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
3,8482,3_8482,LENNOX,LGC180H4BS3G,PKG,15,5,11.8,R-22,1995,25,FALSE,FALSE,3,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
3,8483,3_8483,LENNOX,SGA240H4MS1G,PKG,20,5,12.6,R-22,1995,25,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
3,8484,3_8484,LENNOX,SGA240H4MS1G,PKG,20,5,12.6,R-22,1995,25,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
3,8485,3_8485,LENNOX,LGA240H4MS1G,PKG,20,5,11,R-22,1995,25,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
3,8486,3_8486,LENNOX,SGA240H4MS1G,PKG,20,5,12.6,R-22,1995,25,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
3,8487,3_8487,LENNOX,SGA240H4MS1G,PKG,20,5,12.6,R-22,1995,25,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
281,8488,281_8488,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$28,445 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
281,8489,281_8489,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$28,445 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
281,8490,281_8490,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$28,445 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
281,8491,281_8491,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$28,445 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
281,8492,281_8492,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$28,445 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
281,8493,281_8493,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$28,445 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
281,8494,281_8494,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$28,445 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
281,8495,281_8495,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$28,445 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
281,8496,281_8496,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$28,445 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
281,8497,281_8497,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$28,445 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
281,8498,281_8498,TRANE,YCD181C4LCCA,PKG,15,5,11.5,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$28,445 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
281,8499,281_8499,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$28,445 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
281,8500,281_8500,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$28,445 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
279,8501,279_8501,LENNOX,GCS16-18532351G,PKG,15,3,8.8,R-22,1994,26,FALSE,FALSE,3,GOOD,REPLACE,"$30,495 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
279,8502,279_8502,LENNOX,LGA048H2BS3G,PKG,4,2,10.7,R-22,2009,11,FALSE,FALSE,1,GOOD,REPLACE,"$12,297 ",CARRIER,48FCEA05A2A6-0A3A0,4,2.00,12.5,TRUE,FALSE,1
279,8503,279_8503,LENNOX,GCS16-513-12-55G,PKG,4,0.75,8.6,R-22,1994,26,FALSE,FALSE,1,GOOD,REPLACE,"$12,297 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.75,12.5,TRUE,FALSE,1
279,8504,279_8504,LENNOX,LCA240H2BS3G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$39,628 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
279,8505,279_8505,LENNOX,LGA180H2BS2G,PKG,15,5,11.8,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$30,495 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
279,8506,279_8506,LENNOX,GCS16-18532351G,PKG,15,3,8.8,R-22,1994,26,FALSE,FALSE,3,GOOD,REPLACE,"$30,495 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
279,8507,279_8507,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$30,495 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
279,8508,279_8508,LENNOX,GCS16-18532351G,PKG,15,3,8.8,R-22,1994,26,FALSE,FALSE,3,GOOD,REPLACE,"$30,495 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
279,8509,279_8509,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$30,495 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
279,8510,279_8510,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$30,495 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
279,8511,279_8511,LENNOX,GCS16-18532351G,PKG,15,3,8.8,R-22,1994,26,FALSE,FALSE,3,GOOD,REPLACE,"$30,495 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
279,8512,279_8512,LENNOX,GCS16-18532351G,PKG,15,3,8.8,R-22,1994,26,FALSE,FALSE,3,GOOD,REPLACE,"$30,495 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
279,8513,279_8513,LENNOX,GCS16-18532351G,PKG,15,3,8.8,R-22,1994,26,FALSE,FALSE,3,GOOD,REPLACE,"$30,495 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
279,8514,279_8514,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$30,495 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
279,8515,279_8515,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$30,495 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
244,8516,244_8516,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
244,8517,244_8517,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
244,8518,244_8518,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
244,8519,244_8519,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
244,8520,244_8520,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
244,8521,244_8521,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
244,8522,244_8522,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
244,8523,244_8523,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
244,8524,244_8524,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
244,8525,244_8525,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
