site_id,local_id,asset_id,x_make,x_model,asset_type,x_tonnage,x_evap_hp,x_eer,x_refrig_type,year,age,x_economizer,x_vfd,x_cmp_stg,x_condition,strategy,cost,n_make,n_model,n_tonnage,n_evap_hp,n_eer,n_economizer,n_vfd,n_cmp_stg
244,8526,244_8526,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
244,8527,244_8527,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
244,8528,244_8528,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
244,8529,244_8529,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
244,8530,244_8530,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
244,8531,244_8531,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
244,8532,244_8532,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
244,8533,244_8533,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
243,8534,243_8534,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
243,8535,243_8535,TRANE,YFD240C4LGDE,PKG,20,5,9.3,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
243,8536,243_8536,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
243,8537,243_8537,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
243,8538,243_8538,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
243,8539,243_8539,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
243,8540,243_8540,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
243,8541,243_8541,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
243,8542,243_8542,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
243,8543,243_8543,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
243,8544,243_8544,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
243,8545,243_8545,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
243,8546,243_8546,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
243,8547,243_8547,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
210,8548,210_8548,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
210,8549,210_8549,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
210,8550,210_8550,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
210,8551,210_8551,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
209,8552,209_8552,TRANE,YCD181B4LGDD,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,084 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
209,8553,209_8553,TRANE,YCD181B4LGDD,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,084 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
209,8554,209_8554,TRANE,YCD181B4LADD,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,084 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
209,8555,209_8555,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
209,8556,209_8556,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
209,8557,209_8557,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
209,8558,209_8558,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
209,8559,209_8559,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
209,8560,209_8560,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
209,8561,209_8561,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
209,8562,209_8562,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
209,8563,209_8563,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
209,8564,209_8564,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
209,8565,209_8565,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
209,8566,209_8566,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
209,8567,209_8567,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
209,8568,209_8568,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
209,8569,209_8569,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
208,8570,208_8570,TRANE,TCD241C40LCA,PKG,20,5,10.6,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$40,361 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
208,8571,208_8571,TRANE,TCD241C4OLCA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$40,361 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
208,8572,208_8572,TRANE,TCD241C4OLCA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$40,361 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
208,8573,208_8573,TRANE,TCD241C4OLCA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$40,361 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
208,8574,208_8574,TRANE,TCD240C4OLCA,PKG,20,5,9.7,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$40,361 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
208,8575,208_8575,TRANE,TCD241C40LEA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$40,361 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
208,8576,208_8576,TRANE,YCD060C4LCBE,PKG,5,0.75,9.2,R-22,1998,22,FALSE,FALSE,1,GOOD,REPLACE,"$13,469 ",CARRIER,48FCEA06A2A6-0A3A0,5,0.75,12.4,TRUE,FALSE,1
208,8577,208_8577,TRANE,YCD075C4LGBE,PKG,6.25,1,9,R-22,1998,22,FALSE,FALSE,1,GOOD,REPLACE,"$13,852 ",CARRIER,48TCED08A2A6-0A3G0,6,1.00,12.6,TRUE,TRUE,2
208,8578,208_8578,TRANE,YCD300C4LGEA,PKG,25,7.5,9.7,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$43,578 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
208,8579,208_8579,TRANE,YCD300C4LGEA,PKG,25,7.5,9.7,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$43,578 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
186,8580,186_8580,LENNOX,LCA240H2BJ1G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
186,8581,186_8581,LENNOX,LCC180H2BN1G,PKG,15,5,11.8,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$29,140 ",CARRIER,50TC-D16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
186,8582,186_8582,LENNOX,LCC180H2BN1G,PKG,15,5,11.8,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$29,140 ",CARRIER,50TC-D16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
186,8583,186_8583,LENNOX,LCA240H2BJ1G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
186,8584,186_8584,LENNOX,LCC180H2BN1G,PKG,15,5,11.8,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$29,140 ",CARRIER,50TC-D16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
186,8585,186_8585,LENNOX,LCA240H2BJ1G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
186,8586,186_8586,LENNOX,LCC180H2BN1G,PKG,15,5,11.8,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$29,140 ",CARRIER,50TC-D16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
186,8587,186_8587,LENNOX,LGC180H2BN1G,PKG,15,5,11.8,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$29,140 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
186,8588,186_8588,LENNOX,LCC180H2BN1G,PKG,15,5,11.8,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$29,140 ",CARRIER,50TC-D16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
186,8589,186_8589,LENNOX,LCC180H2BN1G,PKG,15,5,11.8,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$29,140 ",CARRIER,50TC-D16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
186,8590,186_8590,LENNOX,LCA240H2BJ1G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
186,8591,186_8591,LENNOX,LCA240H2BG1G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
186,8592,186_8592,LENNOX,LCA240H2BJ1G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
186,8593,186_8593,LENNOX,LCA240H2BJ1G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
186,8594,186_8594,LENNOX,LCA240H2BJ1G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
183,8595,183_8595,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
183,8596,183_8596,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
183,8597,183_8597,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
183,8598,183_8598,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
183,8599,183_8599,LENNOX,LCA240H2BN1G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
183,8600,183_8600,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
183,8601,183_8601,LENNOX,LCA240H2BN1G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
183,8602,183_8602,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
183,8603,183_8603,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
183,8604,183_8604,LENNOX,LCC180H2BN1G,PKG,15,5,11.8,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$28,705 ",CARRIER,50TC-D16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
183,8605,183_8605,LENNOX,LCC180H2BN1G,PKG,15,5,11.8,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$28,705 ",CARRIER,50TC-D16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
183,8606,183_8606,LENNOX,LCC180H2BN1G,PKG,15,5,11.8,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$28,705 ",CARRIER,50TC-D16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
183,8607,183_8607,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
183,8608,183_8608,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
183,8609,183_8609,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
183,8610,183_8610,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
183,8611,183_8611,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
116,8612,116_8612,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
116,8613,116_8613,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
116,8614,116_8614,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
116,8615,116_8615,TRANE,YCD240B4LRBA,PKG,20,7.5,9.2,R-22,1993,27,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,7.50,11.9,TRUE,TRUE,2
116,8616,116_8616,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
116,8617,116_8617,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
116,8618,116_8618,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
116,8619,116_8619,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
116,8620,116_8620,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
116,8621,116_8621,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
116,8622,116_8622,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
116,8623,116_8623,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
116,8624,116_8624,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
116,8625,116_8625,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
113,8626,113_8626,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$28,803 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
113,8627,113_8627,TRANE,YCD048C4LABC,PKG,4,0.5,10,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$11,719 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
113,8628,113_8628,TRANE,YCD048C4LABL,PKG,4,0.5,10,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$11,719 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
113,8629,113_8629,TRANE,YCD240B4LGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
113,8630,113_8630,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$28,803 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
113,8631,113_8631,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$28,803 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
113,8632,113_8632,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$28,803 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
113,8633,113_8633,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$28,803 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
113,8634,113_8634,TRANE,YCD240B4LGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
113,8635,113_8635,TRANE,YCD240B4LGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
113,8636,113_8636,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$28,803 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
113,8637,113_8637,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$28,803 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
113,8638,113_8638,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$28,803 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
113,8639,113_8639,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$28,803 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
113,8640,113_8640,TRANE,YCD240B4LGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
113,8641,113_8641,TRANE,YCD240B4LGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
113,8642,113_8642,TRANE,YCD240B4LGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
113,8643,113_8643,TRANE,YCD240B4LGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
80,8644,80_8644,TRANE,YCD240B4LGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
80,8645,80_8645,TRANE,YCD240B4LGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
80,8646,80_8646,TRANE,YCD240B4LGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
80,8647,80_8647,TRANE,YCD240B4LGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
80,8648,80_8648,TRANE,YCD240B4LGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
77,8649,77_8649,TRANE,YCD075C4HOBD,PKG,6.25,1,9,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$13,641 ",CARRIER,48TCED08A2A6-0A3G0,6,1.00,12.6,TRUE,TRUE,2
77,8650,77_8650,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
77,8651,77_8651,TRANE,YCD048C4LABC,PKG,4,0.5,10,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$12,304 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
77,8652,77_8652,TRANE,YCD048C4LABC,PKG,4,0.5,10,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$12,304 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
77,8653,77_8653,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
77,8654,77_8654,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
77,8655,77_8655,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
77,8656,77_8656,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
77,8657,77_8657,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
77,8658,77_8658,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
77,8659,77_8659,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
77,8660,77_8660,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
77,8661,77_8661,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
77,8662,77_8662,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
77,8663,77_8663,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
77,8664,77_8664,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
77,8665,77_8665,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
77,8666,77_8666,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
77,8667,77_8667,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
75,8668,75_8668,LENNOX,LGA180SS1G,PKG,15,3,9.2,R-22,1995,25,FALSE,FALSE,3,GOOD,REPLACE,"$28,705 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
75,8669,75_8669,LENNOX,LGA180SS1G,PKG,15,3,9.2,R-22,1995,25,FALSE,FALSE,3,GOOD,REPLACE,"$28,705 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
75,8670,75_8670,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1995,25,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
75,8671,75_8671,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1995,25,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
75,8672,75_8672,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1995,25,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
75,8673,75_8673,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1995,25,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
75,8674,75_8674,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1995,25,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
75,8675,75_8675,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1995,25,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
37,8676,37_8676,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
37,8677,37_8677,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
37,8678,37_8678,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
37,8679,37_8679,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
37,8680,37_8680,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
37,8681,37_8681,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
37,8682,37_8682,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
37,8683,37_8683,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
37,8684,37_8684,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
37,8685,37_8685,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
37,8686,37_8686,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
37,8687,37_8687,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
37,8688,37_8688,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
37,8689,37_8689,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
37,8690,37_8690,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
37,8691,37_8691,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
35,8692,35_8692,TRANE,YCD048C4LGAA,PKG,4,0.5,10,R-22,1993,27,FALSE,FALSE,1,GOOD,REPLACE,"$12,978 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
35,8693,35_8693,TRANE,YCD036C4LGAA,PKG,3,0.33,10,R-22,1993,27,FALSE,FALSE,1,GOOD,REPLACE,"$11,442 ",CARRIER,48FCEA04A2A6-0A3A0,3,0.33,12.3,TRUE,FALSE,1
35,8694,35_8694,TRANE,YCD150B4LGBA,PKG,12.5,3,9,R-22,1993,27,FALSE,FALSE,2,GOOD,REPLACE,"$29,420 ",CARRIER,48TCED14A2A6-0A3G0,12.5,3.00,11.9,TRUE,TRUE,2
35,8695,35_8695,TRANE,YCD180B4LOBA,PKG,15,3,9.1,R-22,1993,27,FALSE,FALSE,2,GOOD,REPLACE,"$32,488 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
35,8696,35_8696,TRANE,YCD300C4LGBA,PKG,25,7.5,9.7,R-22,1993,27,FALSE,FALSE,2,GOOD,REPLACE,"$45,586 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
35,8697,35_8697,TRANE,YCD300B4LGBA,PKG,25,7.5,9.7,R-22,1993,27,FALSE,FALSE,2,GOOD,REPLACE,"$45,586 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
35,8698,35_8698,TRANE,YCD300B4LGBA,PKG,25,7.5,9.7,R-22,1993,27,FALSE,FALSE,2,GOOD,REPLACE,"$45,586 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
35,8699,35_8699,TRANE,YCD300B4LGBA,PKG,25,7.5,9.7,R-22,1993,27,FALSE,FALSE,2,GOOD,REPLACE,"$45,586 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
35,8700,35_8700,TRANE,YCD300B4LGBA,PKG,25,7.5,9.7,R-22,1993,27,FALSE,FALSE,2,GOOD,REPLACE,"$45,586 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
35,8701,35_8701,TRANE,YCD300B4LGBA,PKG,25,7.5,9.7,R-22,1993,27,FALSE,FALSE,2,GOOD,REPLACE,"$45,586 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
35,8702,35_8702,TRANE,YCD300B4LGBA,PKG,25,7.5,9.7,R-22,1993,27,FALSE,FALSE,2,GOOD,REPLACE,"$45,586 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
33,8703,33_8703,TRANE,TCD181B40GDB,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,996 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
33,8704,33_8704,TRANE,TCD181B40GDB,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,996 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
33,8705,33_8705,TRANE,TCD181B40ADB,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,996 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
33,8706,33_8706,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
33,8707,33_8707,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
8,8708,8_8708,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,831 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
8,8709,8_8709,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,831 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
8,8710,8_8710,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,831 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
8,8711,8_8711,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,831 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
8,8712,8_8712,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,831 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
8,8713,8_8713,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,831 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
8,8714,8_8714,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,831 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
8,8715,8_8715,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,831 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
8,8716,8_8716,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,831 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
8,8717,8_8717,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$39,831 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
8,8718,8_8718,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,831 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
8,8719,8_8719,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,831 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
5,8720,5_8720,TRANE,YHC043ARLA,PKG,4,1,11.18,R-22,1996,24,FALSE,FALSE,1,GOOD,REPLACE,"$11,685 ",,,4,1.00,12.5,,,
5,8721,5_8721,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$28,705 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
5,8722,5_8722,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$28,705 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
5,8723,5_8723,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$28,705 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
5,8724,5_8724,TRANE,YCD211C4LLCA,PKG,17.5,5,11,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$30,977 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
5,8725,5_8725,TRANE,YCD211C4LLCA,PKG,17.5,5,11,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$30,977 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
5,8726,5_8726,TRANE,YCD211C4LLCA,PKG,17.5,5,11,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$30,977 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
5,8727,5_8727,TRANE,YCD211C4LLCA,PKG,17.5,5,11,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$30,977 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
5,8728,5_8728,TRANE,YCD211C4LLCA,PKG,17.5,5,11,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$30,977 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
5,8729,5_8729,TRANE,YCD211C4LLCA,PKG,17.5,5,11,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$30,977 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
5,8730,5_8730,TRANE,YCD211C4LLCA,PKG,17.5,5,11,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$30,977 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
5,8731,5_8731,TRANE,YCD211C4LLCA,PKG,17.5,5,11,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$30,977 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
5,8732,5_8732,TRANE,YCD211C4LLCA,PKG,17.5,5,11,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$30,977 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
5,8733,5_8733,TRANE,YCD211C4LLCA,PKG,17.5,5,11,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$30,977 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
5,8734,5_8734,TRANE,YCD211C4LLCA,PKG,17.5,5,11,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$30,977 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
5,8735,5_8735,TRANE,YCD211C4LLCA,PKG,17.5,5,11,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$30,977 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
5,8736,5_8736,TRANE,YCD211C4LLCA,PKG,17.5,5,11,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$30,977 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
5,8737,5_8737,TRANE,YCD211C4LLCA,PKG,17.5,5,11,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$30,977 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
5,8738,5_8738,TRANE,YCD211C4LLCA,PKG,17.5,5,11,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$30,977 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
4,8739,4_8739,TRANE,YHC033A4RHA1JD0C1C2B403B0,PKG,3,1,11.18,R-410A,2008,12,FALSE,FALSE,1,GOOD,NO ACTION,$0 ,,,,,,,,
288,8740,288_8740,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
288,8741,288_8741,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
288,8742,288_8742,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
285,8743,285_8743,TRANE,YCD060C4LCBD,PKG,5,0.75,9.2,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$14,029 ",CARRIER,48FCEA06A2A6-0A3A0,5,0.75,12.4,TRUE,FALSE,1
285,8744,285_8744,TRANE,YCD048C4LCBD,PKG,4,0.75,10,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$12,978 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.75,12.5,TRUE,FALSE,1
285,8745,285_8745,TRANE,YCD210B4LGDC,PKG,17.5,5,9.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$34,760 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
285,8746,285_8746,TRANE,YCD300B4HGDC,PKG,25,7.5,9.7,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$45,586 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
285,8747,285_8747,TRANE,YCD300B4HGDC,PKG,25,7.5,9.7,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$45,586 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
285,8748,285_8748,TRANE,YCD300B4HGDC,PKG,25,7.5,9.7,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$45,586 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
285,8749,285_8749,TRANE,YCD300B4HGDC,PKG,25,7.5,9.7,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$45,586 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
285,8750,285_8750,TRANE,YCD300B4HGDC,PKG,25,7.5,9.7,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$45,586 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
285,8751,285_8751,TRANE,YCD300B4HGDC,PKG,25,7.5,9.7,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$45,586 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
285,8752,285_8752,TRANE,YCD300B4HGDC,PKG,25,7.5,9.7,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$45,586 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
282,8753,282_8753,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
282,8754,282_8754,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,084 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
282,8755,282_8755,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,084 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
282,8756,282_8756,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
282,8757,282_8757,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
282,8758,282_8758,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
282,8759,282_8759,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
282,8760,282_8760,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
282,8761,282_8761,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
282,8762,282_8762,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,084 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
282,8763,282_8763,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,084 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
282,8764,282_8764,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,084 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
282,8765,282_8765,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
282,8766,282_8766,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
282,8767,282_8767,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
282,8768,282_8768,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
282,8769,282_8769,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
282,8770,282_8770,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
281,8771,281_8771,TRANE,YCD048C4LABC,PKG,4,0.5,10,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$11,596 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
246,8772,246_8772,TRANE,YCD048C4HCBF,PKG,4,0.75,10,R-22,1999,21,FALSE,FALSE,1,GOOD,REPLACE,"$12,062 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.75,12.5,TRUE,FALSE,1
246,8773,246_8773,TRANE,YCD300B4HGFB,PKG,25,7.5,9.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
246,8774,246_8774,TRANE,YCD300B4HGFB,PKG,25,7.5,9.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
246,8775,246_8775,TRANE,YCD300B4HGFB,PKG,25,7.5,9.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
246,8776,246_8776,TRANE,YCD300B4HGFB,PKG,25,7.5,9.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
246,8777,246_8777,TRANE,YCD300B4HGFB,PKG,25,7.5,9.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
246,8778,246_8778,TRANE,YCD300B4HGFB,PKG,25,7.5,9.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
246,8779,246_8779,TRANE,YCD300B4HGFB,PKG,25,7.5,9.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
246,8780,246_8780,TRANE,YCD210C4HGBB,PKG,17.5,5,8.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$32,079 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
246,8781,246_8781,TRANE,YCD300B4HGFB,PKG,25,7.5,9.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
246,8782,246_8782,TRANE,YCD300B4HGFB,PKG,25,7.5,9.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
246,8783,246_8783,TRANE,YCD300B4HGFB,PKG,25,7.5,9.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
245,8784,245_8784,LENNOX,GCS16-1853-235-2G,PKG,15,3,8.8,R-410A,2012,8,FALSE,FALSE,3,GOOD,RETROFIT,"$6,515 ",CARRIER,48TCED16A2A6-0A3G0,15,,8.36,TRUE,TRUE,2
245,8785,245_8785,TRANE,YHC120A4RMA3BD0C1C2B40300D,PKG,10,3,11.2,R-410A,2009,11,FALSE,FALSE,2,GOOD,RETROFIT,"$6,139 ",CARRIER,48TCED12A2A6-0A3G0,10,,10.64,TRUE,TRUE,2
245,8786,245_8786,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$39,831 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
245,8787,245_8787,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$30,642 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
245,8788,245_8788,TRANE,YCD181C4LCA,PKG,15,5,11.5,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$30,642 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
245,8789,245_8789,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$30,642 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
245,8790,245_8790,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$30,642 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
245,8791,245_8791,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$39,831 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
245,8792,245_8792,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$39,831 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
245,8793,245_8793,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$30,642 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
245,8794,245_8794,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$30,642 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
245,8795,245_8795,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$30,642 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
245,8796,245_8796,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$30,642 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
245,8797,245_8797,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$39,831 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
245,8798,245_8798,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$39,831 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
245,8799,245_8799,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$39,831 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
245,8800,245_8800,TRANE,YCD241C4LCA,PKG,20,7.5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$39,831 ",CARRIER,48TCED24A2A6-0A3G0,20,7.50,11.9,TRUE,TRUE,2
245,8801,245_8801,TRANE,YCD241C4LCA,PKG,20,7.5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$39,831 ",CARRIER,48TCED24A2A6-0A3G0,20,7.50,11.9,TRUE,TRUE,2
244,8802,244_8802,LENNOX,GCS16-1853-235-2G,PKG,15,3,8.8,R-410A,2012,8,FALSE,FALSE,3,GOOD,NO ACTION,$0 ,,,,,,,,
244,8803,244_8803,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
211,8804,211_8804,TRANE,YCD049CLABD,PKG,4,0.75,10.56,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$12,009 ",,,4,0.75,12.5,,,
211,8805,211_8805,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
211,8806,211_8806,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
211,8807,211_8807,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
211,8808,211_8808,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
211,8809,211_8809,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
211,8810,211_8810,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
211,8811,211_8811,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
211,8812,211_8812,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
211,8813,211_8813,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
211,8814,211_8814,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
211,8815,211_8815,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
211,8816,211_8816,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
211,8817,211_8817,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
211,8818,211_8818,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
211,8819,211_8819,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
210,8820,210_8820,LENNOX,LGA300HH2G,PKG,25,5,10,R-410A,2012,8,FALSE,FALSE,4,GOOD,NO ACTION,$0 ,,,,,,,,
210,8821,210_8821,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
210,8822,210_8822,TRANE,YCD049C4LABD,PKG,4,0.5,10.56,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$12,119 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
210,8823,210_8823,TRANE,YCD049C4LABD,PKG,4,0.5,10.56,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$12,119 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
210,8824,210_8824,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
210,8825,210_8825,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
210,8826,210_8826,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
210,8827,210_8827,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
210,8828,210_8828,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
210,8829,210_8829,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
210,8830,210_8830,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
210,8831,210_8831,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
210,8832,210_8832,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
210,8833,210_8833,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
210,8834,210_8834,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
210,8835,210_8835,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
188,8836,188_8836,TRANE,TCD241B40DGC,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
188,8837,188_8837,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
188,8838,188_8838,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
188,8839,188_8839,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
