site_id,local_id,asset_id,x_make,x_model,asset_type,x_tonnage,x_evap_hp,x_eer,x_refrig_type,year,age,x_economizer,x_vfd,x_cmp_stg,x_condition,strategy,cost,n_make,n_model,n_tonnage,n_evap_hp,n_eer,n_economizer,n_vfd,n_cmp_stg
188,8840,188_8840,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
188,8841,188_8841,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
188,8842,188_8842,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
187,8843,187_8843,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
187,8844,187_8844,TRANE,YCD048C4LABC,PKG,4,0.5,10,R-22,1998,22,FALSE,FALSE,1,GOOD,REPLACE,"$12,119 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
187,8845,187_8845,TRANE,YCD048C4LABC,PKG,4,0.5,10,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$12,119 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
187,8846,187_8846,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
187,8847,187_8847,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
187,8848,187_8848,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
187,8849,187_8849,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
187,8850,187_8850,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
187,8851,187_8851,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
187,8852,187_8852,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
187,8853,187_8853,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
187,8854,187_8854,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
187,8855,187_8855,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
187,8856,187_8856,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
187,8857,187_8857,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
187,8858,187_8858,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
187,8859,187_8859,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
187,8860,187_8860,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
186,8861,186_8861,LENNOX,LCA240H2BJ1G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
186,8862,186_8862,LENNOX,LCA240H2BJ1G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
186,8863,186_8863,LENNOX,LCA240H2BJ1G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
186,8864,186_8864,LENNOX,LGC180H2BN1G,PKG,15,5,11.8,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$29,140 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
186,8865,186_8865,LENNOX,LCA240H2BJ1G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
186,8866,186_8866,LENNOX,LCC180H2BN1G,PKG,15,5,11.8,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$29,140 ",CARRIER,50TC-D16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
186,8867,186_8867,LENNOX,LCA240H2BJ1G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
118,8868,118_8868,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
118,8869,118_8869,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
118,8870,118_8870,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
118,8871,118_8871,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
118,8872,118_8872,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
118,8873,118_8873,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
118,8874,118_8874,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
118,8875,118_8875,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
118,8876,118_8876,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
118,8877,118_8877,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
117,8878,117_8878,LENNOX,LGA180SS1G,PKG,15,3,9.2,R-22,1996,24,FALSE,FALSE,3,GOOD,REPLACE,"$30,572 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
117,8879,117_8879,LENNOX,LGA180SS1E,PKG,15,5,9.2,R-22,1996,24,FALSE,FALSE,3,GOOD,REPLACE,"$30,572 ",,,15,5.00,11.9,,,
117,8880,117_8880,LENNOX,LGA180SS1G,PKG,15,3,9.2,R-22,1996,24,FALSE,FALSE,3,GOOD,REPLACE,"$30,572 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
117,8881,117_8881,LENNOX,LGA180SS1G,PKG,15,3,9.2,R-22,1996,24,FALSE,FALSE,3,GOOD,REPLACE,"$30,572 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
117,8882,117_8882,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$39,734 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
117,8883,117_8883,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$39,734 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
117,8884,117_8884,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$39,734 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
117,8885,117_8885,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$39,734 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
117,8886,117_8886,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$39,734 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
117,8887,117_8887,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$39,734 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
117,8888,117_8888,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$39,734 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
117,8889,117_8889,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$39,734 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
117,8890,117_8890,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$39,734 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
117,8891,117_8891,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$39,734 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
117,8892,117_8892,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$39,734 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
117,8893,117_8893,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$39,734 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
117,8894,117_8894,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$39,734 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
117,8895,117_8895,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$39,734 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
117,8896,117_8896,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$39,734 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
116,8897,116_8897,TRANE,YHC092A4RLA,PKG,7.5,1,11.5,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$17,883 ",CARRIER,48TCED08A2A6-0A3G0,7.5,1.00,12.4,TRUE,TRUE,2
116,8898,116_8898,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
116,8899,116_8899,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
82,8900,82_8900,TRANE,YCD180B4LGDE,PKG,15,3,9.1,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$28,922 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
82,8901,82_8901,TRANE,YCD180B4LGDE,PKG,15,3,9.1,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$28,922 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
82,8902,82_8902,TRANE,YCD180B4LADE,PKG,15,3,9.1,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$28,922 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
82,8903,82_8903,TRANE,YCD240B4LGDE,PKG,20,5,9.2,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,466 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
82,8904,82_8904,TRANE,TCD240B40GDD,PKG,20,5,9.2,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
82,8905,82_8905,TRANE,YCD240B4LGDE,PKG,20,5,9.2,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,466 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
82,8906,82_8906,TRANE,YCD240B4LGDE,PKG,20,5,9.2,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,466 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
82,8907,82_8907,TRANE,YCD240B4LGDE,PKG,20,5,9.2,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,466 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
82,8908,82_8908,TRANE,YCD240B4LGDE,PKG,20,5,9.2,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,466 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
82,8909,82_8909,TRANE,TCD240B40GDD,PKG,20,5,9.2,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
82,8910,82_8910,TRANE,YCD240B4LGDE,PKG,20,5,9.2,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,466 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
82,8911,82_8911,TRANE,TCD240B40GDD,PKG,20,5,9.2,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,466 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
82,8912,82_8912,TRANE,YCD240B4LGDE,PKG,20,5,9.2,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,466 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
82,8913,82_8913,TRANE,YCD240B4LGDE,PKG,20,5,9.2,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,466 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
82,8914,82_8914,TRANE,YCD240B4LGDE,PKG,20,5,9.2,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,466 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
82,8915,82_8915,TRANE,YCD240B4LGDE,PKG,20,5,9.2,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,466 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
82,8916,82_8916,TRANE,YCD240B4LGDE,PKG,20,5,9.2,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,466 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
82,8917,82_8917,TRANE,YCD240B4LGDE,PKG,20,5,9.2,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,466 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
80,8918,80_8918,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
80,8919,80_8919,TRANE,YCD048C4LABC,PKG,4,0.5,10,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$12,009 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
80,8920,80_8920,TRANE,YCD048C4LABC,PKG,4,0.5,10,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$12,009 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
80,8921,80_8921,TRANE,YCD240B4LGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
80,8922,80_8922,TRANE,YCD180B42C6G,PKG,15,5,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
80,8923,80_8923,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
80,8924,80_8924,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
80,8925,80_8925,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
80,8926,80_8926,TRANE,YCD240B4LGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
80,8927,80_8927,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
80,8928,80_8928,TRANE,YCD180B4LDGB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
80,8929,80_8929,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
80,8930,80_8930,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
80,8931,80_8931,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
42,8932,42_8932,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
42,8933,42_8933,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
42,8934,42_8934,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
42,8935,42_8935,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
42,8936,42_8936,TRANE,YCD240B4LGDA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
42,8937,42_8937,TRANE,YCD240B4LGDA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
42,8938,42_8938,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
42,8939,42_8939,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
42,8940,42_8940,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
42,8941,42_8941,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
42,8942,42_8942,TRANE,YCD240B4LGDA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
42,8943,42_8943,TRANE,YCD240B4LGDA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
42,8944,42_8944,TRANE,YCD240B4LGDA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
42,8945,42_8945,TRANE,YCD240B4LGDA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
42,8946,42_8946,TRANE,YCD240B4LGDA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
37,8961,37_8961,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
37,8962,37_8962,TRANE,YHC048A4RLAB,PKG,4,0.75,10.56,R-22,2006,14,FALSE,FALSE,1,GOOD,REPLACE,"$11,925 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.75,12.5,TRUE,FALSE,1
37,8963,37_8963,TRANE,YHC048A4RLAB,PKG,4,0.75,10.56,R-22,2006,14,FALSE,FALSE,1,GOOD,REPLACE,"$11,925 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.75,12.5,TRUE,FALSE,1
10,8964,10_8964,TRANE,YCD210A3LEAA,PKG,17.5,5,9.6,R-22,1991,29,FALSE,FALSE,2,GOOD,REPLACE,"$37,288 ",CARRIER,48TCED20A2A5-0A3G0,17.5,5.00,12,TRUE,TRUE,2
10,8965,10_8965,TRANE,YCD210A4LEAA,PKG,17.5,5,9.6,R-22,1991,29,FALSE,FALSE,2,GOOD,REPLACE,"$37,288 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
10,8966,10_8966,TRANE,YCD210A4LEAA,PKG,17.5,5,9.6,R-22,1991,29,FALSE,FALSE,2,GOOD,REPLACE,"$37,288 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
10,8967,10_8967,TRANE,YCD210A4LEAA,PKG,17.5,5,9.6,R-22,1991,29,FALSE,FALSE,2,GOOD,REPLACE,"$37,288 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
10,8968,10_8968,TRANE,YCD210A4LEAA,PKG,17.5,5,9.6,R-22,1991,29,FALSE,FALSE,2,GOOD,REPLACE,"$37,288 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
9,8969,9_8969,TRANE,YCD211B4LGDC,PKG,17.5,5,11,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$31,679 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
9,8970,9_8970,TRANE,YCD181B4LADC,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
9,8971,9_8971,TRANE,YCD049C4LGBD,PKG,4,0.5,10.56,R-22,1996,24,FALSE,FALSE,1,GOOD,REPLACE,"$11,925 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
9,8972,9_8972,TRANE,YCD211B4LGDC,PKG,17.5,5,11,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$31,679 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
9,8973,9_8973,TRANE,YCD211B4LGDC,PKG,17.5,5,11,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$31,679 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
9,8974,9_8974,TRANE,YCD211B4LGDC,PKG,17.5,5,11,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$31,679 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
9,8975,9_8975,TRANE,YCD211B4LGDC,PKG,17.5,5,11,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$31,679 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
9,8976,9_8976,TRANE,YCD211B4LGDC,PKG,17.5,5,11,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$31,679 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
9,8977,9_8977,TRANE,YCD211B4LGDC,PKG,17.5,5,11,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$31,679 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
9,8978,9_8978,TRANE,YCD211B4LGDC,PKG,17.5,5,11,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$31,679 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
9,8979,9_8979,TRANE,YCD211B4LGDC,PKG,17.5,5,11,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$31,679 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
9,8980,9_8980,TRANE,YCD211B4LGDC,PKG,17.5,5,11,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$31,679 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
9,8981,9_8981,TRANE,YCD211B4LGDC,PKG,17.5,5,11,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$31,679 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
9,8982,9_8982,TRANE,YCD211B4LGDL,PKG,17.5,5,11,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$31,679 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
9,8983,9_8983,TRANE,YCD211B4LGDC,PKG,17.5,5,11,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$31,679 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
9,8984,9_8984,TRANE,YCD211B4LGDC,PKG,17.5,5,11,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$31,679 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
9,8985,9_8985,TRANE,YCD211B4LGDC,PKG,17.5,5,11,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$31,679 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
9,8986,9_8986,TRANE,YCD211B4LGDC,PKG,17.5,5,11,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$31,679 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
9,8987,9_8987,TRANE,YCD211B4LGDC,PKG,17.5,5,11,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$31,679 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
8,8988,8_8988,TRANE,YCH121B4LODD,PKG,10,2,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$23,778 ",CARRIER,48TCED12A2A6-0A3G0,10,2.00,11.9,TRUE,TRUE,2
8,8989,8_8989,TRANE,YCD181B4LADC,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$30,642 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
8,8990,8_8990,TRANE,YCD181B4LGDD,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$30,642 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
8,8991,8_8991,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$30,642 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
8,8992,8_8992,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$30,642 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
8,8993,8_8993,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,831 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
8,8994,8_8994,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,831 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
8,8995,8_8995,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$39,831 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
289,8996,289_8996,TRANE,YCD180B4H680,PKG,15,3,9.1,R-22,1998,22,FALSE,FALSE,2,GOOD,NO ACTION,$0 ,,,,,,,,
289,8997,289_8997,TRANE,YCD180B4H680,PKG,15,3,9.1,R-22,1998,22,FALSE,FALSE,2,GOOD,NO ACTION,$0 ,,,,,,,,
289,8998,289_8998,TRANE,YCD180B4H680,PKG,15,3,9.1,R-22,1998,22,FALSE,FALSE,2,GOOD,NO ACTION,$0 ,,,,,,,,
289,8999,289_8999,TRANE,YCD180B4H680,PKG,15,3,9.1,R-22,1998,22,FALSE,FALSE,2,GOOD,NO ACTION,$0 ,,,,,,,,
289,9000,289_9000,TRANE,YCD180B4H680,PKG,15,3,9.1,R-22,1998,22,FALSE,FALSE,2,GOOD,NO ACTION,$0 ,,,,,,,,
289,9001,289_9001,TRANE,YCD180B4H680,PKG,15,3,9.1,R-22,1998,22,FALSE,FALSE,2,GOOD,NO ACTION,$0 ,,,,,,,,
289,9002,289_9002,TRANE,YCD180B4H680,PKG,15,3,9.1,R-22,1998,22,FALSE,FALSE,2,GOOD,NO ACTION,$0 ,,,,,,,,
289,9003,289_9003,TRANE,YCD180B4H680,PKG,15,3,9.1,R-22,1998,22,FALSE,FALSE,2,GOOD,NO ACTION,$0 ,,,,,,,,
289,9004,289_9004,TRANE,YCD180B4H680,PKG,15,3,9.1,R-22,1998,22,FALSE,FALSE,2,GOOD,NO ACTION,$0 ,,,,,,,,
289,9005,289_9005,TRANE,YCD180B4H680,PKG,15,3,9.1,R-22,1998,22,FALSE,FALSE,2,GOOD,NO ACTION,$0 ,,,,,,,,
289,9006,289_9006,TRANE,YCD180B4H680,PKG,15,3,9.1,R-22,1998,22,FALSE,FALSE,2,GOOD,NO ACTION,$0 ,,,,,,,,
288,9007,288_9007,LENNOX,GCS16-1853-235-2G,PKG,15,3,8.8,R-410A,2012,8,FALSE,FALSE,3,GOOD,NO ACTION,$0 ,,,,,,,,
288,9008,288_9008,LENNOX,LGC180H2BM2G,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
288,9009,288_9009,LENNOX,LGA048H2BH3G,PKG,4,2,10.7,R-22,2006,14,FALSE,FALSE,1,GOOD,REPLACE,"$12,009 ",CARRIER,48FCEA05A2A6-0A3A0,4,2.00,12.5,TRUE,FALSE,1
288,9010,288_9010,LENNOX,LGA048H2BH3G,PKG,4,2,10.7,R-22,2006,14,FALSE,FALSE,1,GOOD,REPLACE,"$12,009 ",CARRIER,48FCEA05A2A6-0A3A0,4,2.00,12.5,TRUE,FALSE,1
288,9011,288_9011,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
288,9012,288_9012,LENNOX,LGC180H2BM2G,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
288,9013,288_9013,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
288,9014,288_9014,LENNOX,LGC180H2BM2G,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
288,9015,288_9015,LENNOX,LGC180H2BM2G,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
288,9016,288_9016,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
288,9017,288_9017,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2008,12,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
288,9018,288_9018,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
288,9019,288_9019,LENNOX,LGC180H2BM2G,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
288,9020,288_9020,LENNOX,LGC180H2BM2G,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
288,9021,288_9021,LENNOX,LGA180H2BS2G,PKG,15,5,11.8,R-22,2006,14,FALSE,FALSE,3,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
288,9022,288_9022,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
288,9023,288_9023,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
248,9024,248_9024,TRANE,YCD301C4HLCA,PKG,25,7.5,10.4,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$43,028 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
248,9025,248_9025,TRANE,YHC063A4CHA1HD0,PKG,5,1,11.18,R-410A,2008,12,FALSE,FALSE,1,GOOD,NO ACTION,$0 ,,,,,,,,
248,9026,248_9026,TRANE,YHC043A4RHA15D,PKG,4,1,11.18,R-410A,2008,12,FALSE,FALSE,1,GOOD,NO ACTION,$0 ,,,,,,,,
248,9027,248_9027,TRANE,YCD181C4HLCA,PKG,15,3,11.5,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$30,628 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
248,9028,248_9028,TRANE,YCD301C4HLCA,PKG,25,7.5,10.4,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$43,028 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
248,9029,248_9029,TRANE,YCD301C4HLCA,PKG,25,7.5,10.4,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$43,028 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
248,9030,248_9030,TRANE,YCD301C4HLCA,PKG,25,7.5,10.4,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$43,028 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
248,9031,248_9031,TRANE,YCD301C4HLCA,PKG,25,7.5,10.4,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$43,028 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
248,9032,248_9032,TRANE,YCD301C4HLCA,PKG,25,7.5,10.4,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$43,028 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
248,9033,248_9033,TRANE,YCD301C4HLCA,PKG,25,7.5,10.4,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$43,028 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
248,9034,248_9034,TRANE,YCD301C4HLCA,PKG,25,7.5,10.4,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$43,028 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
247,9035,247_9035,TRANE,THC033A3R0A1AD0C1A2B40300,PKG,3,1,11.18,R-22,2009,11,FALSE,FALSE,1,GOOD,REPLACE,"$10,382 ",CARRIER,50FC-A04A2A5-0A3A0,3,1.00,12.3,TRUE,FALSE,1
247,9036,247_9036,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
247,9037,247_9037,TRANE,YCD181B4LGDD,PKG,15,3,11.5,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$28,803 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
247,9038,247_9038,TRANE,YCD181B4LGDD,PKG,15,3,11.5,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$28,803 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
247,9039,247_9039,TRANE,YCD181B4LGDD,PKG,15,3,11.5,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$28,803 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
247,9040,247_9040,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
247,9041,247_9041,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
247,9042,247_9042,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
247,9043,247_9043,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
247,9044,247_9044,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
247,9045,247_9045,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
247,9046,247_9046,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
247,9047,247_9047,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
247,9048,247_9048,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
247,9049,247_9049,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
247,9050,247_9050,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
247,9051,247_9051,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
247,9052,247_9052,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
247,9053,247_9053,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
247,9054,247_9054,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
246,9055,246_9055,TRANE,YCD060C4HCBF,PKG,5,0.75,9.2,R-22,1999,21,FALSE,FALSE,1,GOOD,REPLACE,"$13,001 ",CARRIER,48FCEA06A2A6-0A3A0,5,0.75,12.4,TRUE,FALSE,1
215,9056,215_9056,LENNOX,LGC300H2BSG,PKG,25,5,9.5,R-22,2004,16,FALSE,FALSE,4,GOOD,REPLACE,"$41,686 ",CARRIER,48TCED28A2A6-0A3G0,25,5.00,11.9,TRUE,TRUE,2
215,9057,215_9057,LENNOX,LGC180H2BS2H,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$29,652 ",,,15,5.00,11.9,,,
215,9058,215_9058,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
215,9059,215_9059,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
215,9060,215_9060,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
215,9061,215_9061,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
215,9062,215_9062,LENNOX,LGA240H2B53G,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
215,9063,215_9063,LENNOX,LGA240H2BS2G,PKG,20,5,11,R-22,2004,16,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
215,9064,215_9064,LENNOX,LGC300H2S2G,PKG,25,5,9.5,R-22,2004,16,FALSE,FALSE,4,GOOD,REPLACE,"$41,686 ",CARRIER,48TCED28A2A6-0A3G0,25,5.00,11.9,TRUE,TRUE,2
215,9065,215_9065,LENNOX,LGA240H213S2G,PKG,20,5,11,R-22,2004,16,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
215,9066,215_9066,LENNOX,LGA240H2B53G,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
212,9067,212_9067,TRANE,TCD241B40GAC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
212,9068,212_9068,TRANE,THC043A4RBADXDOC1A2B40300,PKG,4,1,11.18,R-22,2007,13,FALSE,FALSE,1,GOOD,REPLACE,"$11,834 ",CARRIER,50FC-A05A2A6-0A3A0,4,1.00,12.5,TRUE,FALSE,1
212,9069,212_9069,TRANE,THC043A4RBADXDOC1A2B40300,PKG,4,1,11.18,R-22,2007,13,FALSE,FALSE,1,GOOD,REPLACE,"$11,834 ",CARRIER,50FC-A05A2A6-0A3A0,4,1.00,12.5,TRUE,FALSE,1
212,9070,212_9070,TRANE,YCD181C40LCA,PKG,15,3,11.5,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$29,140 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
212,9071,212_9071,TRANE,YCD181C40LCA,PKG,15,3,11.5,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$29,140 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
212,9072,212_9072,TRANE,YCD181C40LCA,PKG,15,3,11.5,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$29,140 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
212,9073,212_9073,TRANE,YCD181C40LCA,PKG,15,3,11.5,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$29,140 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
212,9074,212_9074,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
212,9075,212_9075,TRANE,YCD241C40LCA,PKG,20,5,10.6,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$37,765 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
212,9076,212_9076,TRANE,YCD181C40LCA,PKG,15,3,11.5,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$29,140 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
212,9077,212_9077,TRANE,YCD181C40LCA,PKG,15,3,11.5,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$29,140 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
212,9078,212_9078,TRANE,YCD181C40LCA,PKG,15,3,11.5,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$29,140 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
212,9079,212_9079,TRANE,TCD181B40GCD,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,140 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
212,9080,212_9080,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
212,9081,212_9081,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
212,9082,212_9082,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
212,9083,212_9083,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
212,9084,212_9084,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$37,765 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
211,9085,211_9085,TRANE,YCD074CH0BD,PKG,6,2,10,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$13,285 ",,,6,2.00,12.6,,,
211,9086,211_9086,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
211,9087,211_9087,TRANE,YCD049C4LABD,PKG,4,0.5,10.56,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$12,009 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
190,9088,190_9088,TRANE,TCD181B4DADB,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,996 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
190,9089,190_9089,TRANE,TCD181B40GDB,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,996 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
190,9090,190_9090,TRANE,TCD181B40GDB,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$29,996 ",CARRIER,50TC-D16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
190,9091,190_9091,TRANE,TCD241C40GDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
190,9092,190_9092,TRANE,TCD241C40GDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
190,9093,190_9093,TRANE,TCD241C40GDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
190,9094,190_9094,TRANE,TCD241C40GDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
190,9095,190_9095,TRANE,TCD241C40GDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
190,9096,190_9096,TRANE,TCD241C40GDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
190,9097,190_9097,TRANE,TCD241C40GDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
190,9098,190_9098,TRANE,TCD241C40GDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
190,9099,190_9099,TRANE,TCD241C40GDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
190,9100,190_9100,TRANE,TCD241C40GDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
190,9101,190_9101,TRANE,TCD241C40GDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
190,9102,190_9102,TRANE,TCD241C40GDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
190,9103,190_9103,TRANE,TCD241C40GDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
190,9104,190_9104,TRANE,TCD241C40GDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
190,9105,190_9105,TRANE,TCD241C40GDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$38,943 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
188,9106,188_9106,LENNOX,GCS16-1853-235-2G,PKG,15,3,8.8,R-410A,2012,8,FALSE,FALSE,3,GOOD,NO ACTION,$0 ,,,,,,,,
188,9107,188_9107,TRANE,TCH121C400AA,PKG,10,2,11.5,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$23,670 ",CARRIER,50TC-D12A2A6-0A3G0,10,2.00,11.9,TRUE,TRUE,2
188,9108,188_9108,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
188,9109,188_9109,TRANE,YCD181B4LGDD,PKG,15,3,11.5,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
188,9110,188_9110,TRANE,YCD181B4LGDD,PKG,15,3,11.5,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
188,9111,188_9111,TRANE,YCD181B4LGDD,PKG,15,3,11.5,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
188,9112,188_9112,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
188,9113,188_9113,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
188,9114,188_9114,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
188,9115,188_9115,TRANE,TCD241C40GDC,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
188,9116,188_9116,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
188,9117,188_9117,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
188,9118,188_9118,TRANE,TCD241B40DGC,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
188,9119,188_9119,TRANE,TCD241B40DGC,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
165,9120,165_9120,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
165,9121,165_9121,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
165,9122,165_9122,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
165,9123,165_9123,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
159,9138,159_9138,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
159,9139,159_9139,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
159,9140,159_9140,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
159,9141,159_9141,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
159,9142,159_9142,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
159,9143,159_9143,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
159,9144,159_9144,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
159,9145,159_9145,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
159,9146,159_9146,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
159,9147,159_9147,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
159,9148,159_9148,TRANE,YCD241B4HADD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
159,9149,159_9149,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
159,9150,159_9150,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
159,9151,159_9151,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
120,9152,120_9152,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
120,9153,120_9153,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
120,9154,120_9154,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
119,9155,119_9155,TRANE,TSC120A4R0A0THC3A2A4A3OD,PKG,10,3,10.4,R-22,2002,18,FALSE,FALSE,2,GOOD,NO ACTION,$0 ,,,,,,,,
119,9156,119_9156,TRANE,TSC120A4R0A0THC3A2A4A3OD,PKG,10,3,10.4,R-22,2002,18,FALSE,FALSE,2,GOOD,NO ACTION,$0 ,,,,,,,,
119,9157,119_9157,TRANE,TSC120A4R0A0THC3A2A4A3OD,PKG,10,3,10.4,R-22,1998,22,FALSE,FALSE,2,GOOD,NO ACTION,$0 ,,,,,,,,
119,9158,119_9158,TRANE,TSC120A4R0A0THC3A2A4A3OD,PKG,10,3,10.4,R-22,1998,22,FALSE,FALSE,2,GOOD,NO ACTION,$0 ,,,,,,,,
119,9159,119_9159,TRANE,TSC120A4R0A0THC3A2A4A3OD,PKG,10,3,10.4,R-22,2002,18,FALSE,FALSE,2,GOOD,NO ACTION,$0 ,,,,,,,,
119,9160,119_9160,TRANE,TSC120A4R0A0THC3A2A4A3OD,PKG,10,3,10.4,R-22,2002,18,FALSE,FALSE,2,GOOD,NO ACTION,$0 ,,,,,,,,
119,9161,119_9161,TRANE,TSC120A4R0A0THC3A2A4A3OD,PKG,10,3,10.4,R-22,2002,18,FALSE,FALSE,2,GOOD,NO ACTION,$0 ,,,,,,,,
119,9162,119_9162,TRANE,TSC120A4R0A0THC3A2A4A3OD,PKG,10,3,10.4,R-22,2002,18,FALSE,FALSE,2,GOOD,NO ACTION,$0 ,,,,,,,,
119,9163,119_9163,TRANE,TSC120A4R0A0THC3A2A4A3OD,PKG,10,3,10.4,R-22,2002,18,FALSE,FALSE,2,GOOD,NO ACTION,$0 ,,,,,,,,
119,9164,119_9164,TRANE,TCD301C4OLCA,PKG,25,7.5,10.4,R-22,2008,12,FALSE,FALSE,2,GOOD,NO ACTION,$0 ,,,,,,,,
119,9165,119_9165,TRANE,TCD301C4OLCA,PKG,25,7.5,10.4,R-22,2008,12,FALSE,FALSE,2,GOOD,NO ACTION,$0 ,,,,,,,,
119,9166,119_9166,TRANE,TCD301C4OLCA,PKG,25,7.5,10.4,R-22,2008,12,FALSE,FALSE,2,GOOD,NO ACTION,$0 ,,,,,,,,
119,9167,119_9167,TRANE,TCD301C4OLCA,PKG,25,7.5,10.4,R-22,2008,12,FALSE,FALSE,2,GOOD,NO ACTION,$0 ,,,,,,,,
119,9168,119_9168,TRANE,THC043A4REA15DOC1A2B40300,PKG,4,1,11.18,R-22,2008,12,FALSE,FALSE,1,GOOD,NO ACTION,$0 ,,,,,,,,
119,9169,119_9169,TRANE,TCD301C4OLCA,PKG,25,7.5,10.4,R-22,2008,12,FALSE,FALSE,2,GOOD,NO ACTION,$0 ,,,,,,,,
119,9170,119_9170,TRANE,TCD301C4OLCA,PKG,25,7.5,10.4,R-22,2008,12,FALSE,FALSE,2,GOOD,NO ACTION,$0 ,,,,,,,,
119,9171,119_9171,TRANE,TCD301C4OLCA,PKG,25,7.5,10.4,R-22,2008,12,FALSE,FALSE,2,GOOD,NO ACTION,$0 ,,,,,,,,
119,9172,119_9172,TRANE,TCD301C4OLCA,PKG,25,7.5,10.4,R-22,2008,12,FALSE,FALSE,2,GOOD,NO ACTION,$0 ,,,,,,,,
119,9173,119_9173,TRANE,TCD301C4OLCA,PKG,25,7.5,10.4,R-22,2008,12,FALSE,FALSE,2,GOOD,NO ACTION,$0 ,,,,,,,,
119,9174,119_9174,TRANE,TCD301C4OLCA,PKG,25,7.5,10.4,R-22,2008,12,FALSE,FALSE,2,GOOD,NO ACTION,$0 ,,,,,,,,
119,9175,119_9175,TRANE,TCD301C4OLCA,PKG,25,7.5,10.4,R-22,2008,12,FALSE,FALSE,2,GOOD,NO ACTION,$0 ,,,,,,,,
118,9176,118_9176,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
118,9177,118_9177,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
118,9178,118_9178,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
118,9179,118_9179,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
118,9180,118_9180,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
118,9181,118_9181,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
118,9182,118_9182,TRANE,YCD241C4LGDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
118,9183,118_9183,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
88,9184,88_9184,TRANE,YCD211B4LGDC,PKG,17.5,5,11,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$32,788 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
88,9185,88_9185,TRANE,YCD211B4LGDC,PKG,17.5,5,11,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$32,788 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
88,9186,88_9186,TRANE,YCD211B4LGDC,PKG,17.5,5,11,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$32,788 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
88,9187,88_9187,TRANE,YCD211B4LGDC,PKG,17.5,5,11,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$32,788 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
88,9188,88_9188,TRANE,YCD211B4LGDC,PKG,17.5,5,11,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$32,788 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
88,9189,88_9189,TRANE,YCD211B4LGDC,PKG,17.5,5,11,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$32,788 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
88,9190,88_9190,TRANE,YCD211B4LGDC,PKG,17.5,5,11,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$32,788 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
88,9191,88_9191,TRANE,YCD211B4LGDC,PKG,17.5,5,11,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$32,788 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
