site_id,local_id,asset_id,x_make,x_model,asset_type,x_tonnage,x_evap_hp,x_eer,x_refrig_type,year,age,x_economizer,x_vfd,x_cmp_stg,x_condition,strategy,cost,n_make,n_model,n_tonnage,n_evap_hp,n_eer,n_economizer,n_vfd,n_cmp_stg
88,9192,88_9192,TRANE,YCD211B4LGDC,PKG,17.5,5,11,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$32,788 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
88,9193,88_9193,TRANE,YCD211B4LGDC,PKG,17.5,5,11,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$32,788 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
88,9194,88_9194,TRANE,YCD211B4LGDC,PKG,17.5,5,11,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$32,788 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
88,9195,88_9195,TRANE,YCD211B4LGDC,PKG,17.5,5,11,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$32,788 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
88,9196,88_9196,TRANE,YCD211B4LGDC,PKG,17.5,5,11,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$32,788 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
88,9197,88_9197,TRANE,YCD211B4LGDC,PKG,17.5,5,11,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$32,788 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
86,9198,86_9198,LENNOX,GCS16-513-12-56G,PKG,4,0.75,8.6,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$11,719 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.75,12.5,TRUE,FALSE,1
86,9199,86_9199,LENNOX,GCS16-513-125-6G,PKG,4,0.75,8.6,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$11,719 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.75,12.5,TRUE,FALSE,1
86,9200,86_9200,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
86,9201,86_9201,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2006,14,FALSE,FALSE,3,GOOD,REPLACE,"$28,803 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
86,9202,86_9202,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2006,14,FALSE,FALSE,3,GOOD,REPLACE,"$28,803 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
86,9203,86_9203,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2006,14,FALSE,FALSE,3,GOOD,REPLACE,"$28,803 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
86,9204,86_9204,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2006,14,FALSE,FALSE,3,GOOD,REPLACE,"$28,803 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
86,9205,86_9205,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
86,9206,86_9206,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
86,9207,86_9207,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2005,15,FALSE,FALSE,3,GOOD,REPLACE,"$28,803 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
86,9208,86_9208,LENNOX,LGC180H2BSG,PKG,15,5,11.8,R-22,2006,14,FALSE,FALSE,3,GOOD,REPLACE,"$28,803 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
86,9209,86_9209,LENNOX,LGC180H2BSG,PKG,15,5,11.8,R-22,2006,14,FALSE,FALSE,3,GOOD,REPLACE,"$28,803 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
86,9210,86_9210,LENNOX,LGC180H2BSG,PKG,15,5,11.8,R-22,2006,14,FALSE,FALSE,3,GOOD,REPLACE,"$28,803 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
86,9211,86_9211,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
86,9212,86_9212,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,1995,25,FALSE,FALSE,4,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
86,9213,86_9213,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
86,9214,86_9214,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
86,9215,86_9215,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
46,9216,46_9216,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
46,9217,46_9217,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
46,9218,46_9218,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
46,9219,46_9219,TRANE,YCD240B4LGDA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
46,9220,46_9220,TRANE,YCD240B4LGDA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
46,9221,46_9221,TRANE,YCD240B4LGDA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
46,9222,46_9222,TRANE,YCD240B4LGDA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
46,9223,46_9223,TRANE,YCD240B4LGDA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
44,9224,44_9224,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-410A,2012,8,FALSE,FALSE,2,GOOD,NO ACTION,$0 ,,,,,,,,
44,9225,44_9225,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
44,9226,44_9226,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
44,9227,44_9227,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
44,9228,44_9228,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
44,9229,44_9229,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
44,9230,44_9230,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
44,9231,44_9231,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
44,9232,44_9232,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
44,9233,44_9233,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
44,9234,44_9234,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
44,9235,44_9235,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
44,9236,44_9236,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
44,9237,44_9237,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
44,9238,44_9238,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
44,9239,44_9239,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
44,9240,44_9240,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
44,9241,44_9241,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
44,9242,44_9242,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
44,9243,44_9243,TRANE,YCD241B4LGDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
42,9244,42_9244,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
42,9245,42_9245,TRANE,YCD048C4LABB,PKG,4,0.5,10,R-22,1994,26,FALSE,FALSE,1,GOOD,REPLACE,"$11,925 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
42,9246,42_9246,TRANE,YCD048C4LABB,PKG,4,0.5,10,R-22,1994,26,FALSE,FALSE,1,GOOD,REPLACE,"$11,925 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
42,9247,42_9247,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
387,9248,387_9248,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
387,9249,387_9249,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
387,9250,387_9250,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
387,9251,387_9251,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
387,9252,387_9252,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
387,9253,387_9253,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$29,456 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
387,9254,387_9254,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$38,199 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
385,9255,385_9255,LENNOX,LCA036H2BN1G,PKG,3,2,10.6,R-22,2005,15,FALSE,FALSE,1,GOOD,REPLACE,"$10,362 ",CARRIER,50FC-A04A2A6-0A3A0,3,2.00,12.3,TRUE,FALSE,1
385,9256,385_9256,LENNOX,LCA120H2BK1G,PKG,10,3,11,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$22,147 ",CARRIER,50TC-D12A2A6-0A3G0,10,3.00,11.9,TRUE,TRUE,2
385,9257,385_9257,LENNOX,LCA120H2BK1G,PKG,10,3,11,R-22,2005,15,FALSE,FALSE,2,GOOD,REPLACE,"$22,147 ",CARRIER,50TC-D12A2A6-0A3G0,10,3.00,11.9,TRUE,TRUE,2
385,9258,385_9258,LENNOX,LCA060H2BFG,PKG,5,2,10.31,R-22,2005,15,FALSE,FALSE,1,GOOD,REPLACE,"$12,589 ",CARRIER,50FC-A06A2A6-0A3A0,5,2.00,12.4,TRUE,FALSE,1
385,9259,385_9259,LENNOX,LCH0241851G,PKG,2,0.5,9.2,R-22,1994,26,FALSE,FALSE,1,GOOD,NO ACTION,$0 ,,,,,,,,
385,9260,385_9260,LENNOX,LCA090H2BE1G,PKG,7.5,3,11.3,R-22,2007,13,FALSE,FALSE,2,GOOD,REPLACE,"$17,347 ",CARRIER,50TC-D08A2A6-0A3G0,7.5,3.00,12.4,TRUE,TRUE,2
385,9261,385_9261,LENNOX,LCA240H2BJ1G,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$37,205 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
385,9262,385_9262,LENNOX,LCC180H2BE1G,PKG,15,5,11.8,R-22,2005,15,FALSE,FALSE,3,GOOD,REPLACE,"$28,733 ",CARRIER,50TC-D16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
385,9263,385_9263,LENNOX,LCA240H2BJ1G,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$37,205 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
385,9264,385_9264,LENNOX,LCC180H2BE1G,PKG,15,5,11.8,R-22,2005,15,FALSE,FALSE,3,GOOD,REPLACE,"$28,733 ",CARRIER,50TC-D16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
385,9265,385_9265,LENNOX,LCA240H2BJ1G,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$37,205 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
385,9266,385_9266,LENNOX,LCC180H2BE1G,PKG,15,5,11.8,R-22,2005,15,FALSE,FALSE,3,GOOD,REPLACE,"$28,733 ",CARRIER,50TC-D16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
385,9267,385_9267,LENNOX,LCC180H2BE1G,PKG,15,5,11.8,R-22,2005,15,FALSE,FALSE,3,GOOD,REPLACE,"$28,733 ",CARRIER,50TC-D16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
385,9268,385_9268,LENNOX,LCC180H2NJ1G,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$28,733 ",CARRIER,50TC-D16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
385,9269,385_9269,LENNOX,LCC180H2NJ1G,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$28,733 ",CARRIER,50TC-D16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
385,9270,385_9270,LENNOX,LCC180H2BJ1G,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$28,733 ",CARRIER,50TC-D16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
385,9271,385_9271,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,2002,18,FALSE,FALSE,4,GOOD,REPLACE,"$37,205 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
385,9272,385_9272,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,2002,18,FALSE,FALSE,4,GOOD,REPLACE,"$37,205 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
385,9273,385_9273,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,2002,18,FALSE,FALSE,4,GOOD,REPLACE,"$37,205 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
385,9274,385_9274,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,2003,17,FALSE,FALSE,4,GOOD,REPLACE,"$37,205 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
385,9275,385_9275,LENNOX,LCA240HN1G,PKG,20,5,11,R-22,2002,18,FALSE,FALSE,4,GOOD,REPLACE,"$37,205 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
381,9276,381_9276,TRANE,YCD090C4LAAA,PKG,7.5,1,9,R-22,1992,28,FALSE,FALSE,1,GOOD,REPLACE,"$17,388 ",CARRIER,48TCED08A2A6-0A3G0,7.5,1.00,12.4,TRUE,TRUE,2
381,9277,381_9277,TRANE,YCD240B4000A,PKG,20,5,9.2,R-22,1992,28,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
381,9278,381_9278,TRANE,YCD180B4014A,PKG,15,3,9.1,R-22,1992,28,FALSE,FALSE,2,GOOD,REPLACE,"$28,803 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
381,9279,381_9279,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,1992,28,FALSE,FALSE,2,GOOD,REPLACE,"$37,302 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
298,9280,298_9280,TRANE,YCD049C4LADB,PKG,4,0.5,10.56,R-22,1996,24,FALSE,FALSE,1,GOOD,REPLACE,"$11,925 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
298,9281,298_9281,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
298,9282,298_9282,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
298,9283,298_9283,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
298,9284,298_9284,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
298,9285,298_9285,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
298,9286,298_9286,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
298,9287,298_9287,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
298,9288,298_9288,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
298,9289,298_9289,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
298,9290,298_9290,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
298,9291,298_9291,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
298,9292,298_9292,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
298,9293,298_9293,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
298,9294,298_9294,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
298,9295,298_9295,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
292,9296,292_9296,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$41,404 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
292,9297,292_9297,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$41,404 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
292,9298,292_9298,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$41,404 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
292,9299,292_9299,LENNOX,LGA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$41,404 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
292,9300,292_9300,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$41,404 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
292,9301,292_9301,LENNOX,LGA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$41,404 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
292,9302,292_9302,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$41,404 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
292,9303,292_9303,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$41,404 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
292,9304,292_9304,LENNOX,LGA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$41,404 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
292,9305,292_9305,LENNOX,LGA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$41,404 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
292,9306,292_9306,LENNOX,LGA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$41,404 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
292,9307,292_9307,LENNOX,LGA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$41,404 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
292,9308,292_9308,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$41,404 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
292,9309,292_9309,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$41,404 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
292,9310,292_9310,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$41,404 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
292,9311,292_9311,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$41,404 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
252,9312,252_9312,TRANE,YCD300B4HGDD,PKG,25,7.5,9.7,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$49,061 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
252,9313,252_9313,TRANE,YCD300B4HGDD,PKG,25,7.5,9.7,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$49,061 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
252,9314,252_9314,TRANE,YCD300B4HGDD,PKG,25,7.5,9.7,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$49,061 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
252,9315,252_9315,TRANE,YCD300B4HGDD,PKG,25,7.5,9.7,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$49,061 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
252,9316,252_9316,TRANE,YCD300B4HGDD,PKG,25,7.5,9.7,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$49,061 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
252,9317,252_9317,TRANE,YCD300B4HGDD,PKG,25,7.5,9.7,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$49,061 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
250,9318,250_9318,TRANE,TSC036E4R0A06DOC100040100,PKG,3,1,11.18,R-22,2006,14,FALSE,FALSE,1,GOOD,REPLACE,"$11,288 ",CARRIER,50FC-A04A2A6-0A3A0,3,1.00,12.3,TRUE,FALSE,1
250,9319,250_9319,TRANE,YCD048C4LCBF,PKG,4,0.75,10,R-22,1999,21,FALSE,FALSE,1,GOOD,REPLACE,"$12,796 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.75,12.5,TRUE,FALSE,1
250,9320,250_9320,TRANE,YCD060C4LCBF,PKG,5,0.75,9.2,R-22,1999,21,FALSE,FALSE,1,GOOD,REPLACE,"$13,824 ",CARRIER,48FCEA06A2A6-0A3A0,5,0.75,12.4,TRUE,FALSE,1
250,9321,250_9321,TRANE,YCD300B4HGFB,PKG,25,7.5,9.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$44,852 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
250,9322,250_9322,TRANE,YCD300B4HGEB,PKG,25,7.5,9.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$44,852 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
250,9323,250_9323,TRANE,YCD300B4HGFB,PKG,25,7.5,9.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$44,852 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
250,9324,250_9324,TRANE,YCD300B4HGFB,PKG,25,7.5,9.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$44,852 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
250,9325,250_9325,TRANE,YCD300B4HGFB,PKG,25,7.5,9.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$44,852 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
250,9326,250_9326,TRANE,YCD300B4HGEB,PKG,25,7.5,9.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$44,852 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
250,9327,250_9327,TRANE,YCD300B4HGFB,PKG,25,7.5,9.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$44,852 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
250,9328,250_9328,TRANE,YCD300B4HGFB,PKG,25,7.5,9.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$44,852 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
250,9329,250_9329,TRANE,YCD300B4HGFB,PKG,25,7.5,9.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$44,852 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
250,9330,250_9330,TRANE,YCD300B4HGFB,PKG,25,7.5,9.7,R-22,1999,21,FALSE,FALSE,2,GOOD,REPLACE,"$44,852 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
249,9331,249_9331,TRANE,2YCC3024A1064AA,PKG,2,0.25,11.18,R-22,2008,12,FALSE,FALSE,1,GOOD,NO ACTION,$0 ,,,,,,,,
249,9332,249_9332,TRANE,YHC072A4RHA2RDOC1C2B40300,PKG,6,2,11.5,R-410A,2008,12,FALSE,FALSE,1,GOOD,NO ACTION,$0 ,,,,,,,,
249,9333,249_9333,TRANE,TCD151C40LBB,PKG,12.5,3,11.3,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$27,637 ",CARRIER,50TC-D14A2A6-0A3G0,12.5,3.00,11.9,TRUE,TRUE,2
249,9334,249_9334,TRANE,YCD301C4LLCA,PKG,25,7.5,10.4,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$43,028 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
249,9335,249_9335,TRANE,YCD301C4LLCA,PKG,25,7.5,10.4,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$43,028 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
249,9336,249_9336,TRANE,YCD301C4LLCA,PKG,25,7.5,10.4,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$43,028 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
249,9337,249_9337,TRANE,YCD301C4LLCA,PKG,25,7.5,10.4,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$43,028 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
249,9338,249_9338,TRANE,YCD301C4LLCA,PKG,25,7.5,10.4,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$43,028 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
249,9339,249_9339,TRANE,YCD301C4LLCA,PKG,25,7.5,10.4,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$43,028 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
249,9340,249_9340,TRANE,YCD301C4LLCA,PKG,25,7.5,10.4,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$43,028 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
249,9341,249_9341,TRANE,YCD301C4LLCA,PKG,25,7.5,10.4,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$43,028 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
249,9342,249_9342,TRANE,YCD301C4LLCA,PKG,25,7.5,10.4,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$43,028 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
249,9343,249_9343,TRANE,YCD301C4LLCA,PKG,25,7.5,10.4,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$43,028 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
215,9367,215_9367,LENNOX,LGC180H2BSG,PKG,15,5,11.8,R-22,2005,15,FALSE,FALSE,3,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
215,9368,215_9368,LENNOX,LGC180H2BSG,PKG,15,5,11.8,R-22,2005,15,FALSE,FALSE,3,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
215,9369,215_9369,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
215,9370,215_9370,LENNOX,LGA120H2BHG,PKG,10,3,11,R-22,2004,16,FALSE,FALSE,2,GOOD,REPLACE,"$22,932 ",CARRIER,48TCED12A2A6-0A3G0,10,3.00,11.9,TRUE,TRUE,2
215,9371,215_9371,LENNOX,LGA240H2BSG,PKG,20,5,11,R-22,2004,16,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
215,9372,215_9372,LENNOX,LGC300H2BSG,PKG,25,5,9.5,R-22,2004,16,FALSE,FALSE,4,GOOD,REPLACE,"$41,686 ",CARRIER,48TCED28A2A6-0A3G0,25,5.00,11.9,TRUE,TRUE,2
215,9373,215_9373,LENNOX,LGC180H28S2G,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
215,9374,215_9374,LENNOX,LGA240H2B53G,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
215,9375,215_9375,LENNOX,LGC180H2BS1G,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
124,9376,124_9376,LENNOX,LGA180SS1G,PKG,15,3,9.2,R-22,1996,24,FALSE,FALSE,3,GOOD,REPLACE,"$28,705 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
124,9377,124_9377,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
124,9378,124_9378,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
124,9379,124_9379,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
124,9380,124_9380,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
124,9381,124_9381,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
124,9382,124_9382,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
124,9383,124_9383,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
124,9384,124_9384,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
124,9385,124_9385,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
124,9386,124_9386,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
124,9387,124_9387,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
124,9388,124_9388,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
124,9389,124_9389,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
124,9390,124_9390,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
124,9391,124_9391,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
120,9392,120_9392,TRANE,YCD181B4LADD,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,975 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
120,9393,120_9393,TRANE,YCD102C4HAAB,PKG,8.5,2,9,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$19,980 ",CARRIER,48TCED09A2A6-0A3G0,8.5,2.00,11.9,TRUE,TRUE,2
120,9394,120_9394,TRANE,YCD048B4LGDD,PKG,4,0.5,10,R-22,1996,24,FALSE,FALSE,1,GOOD,REPLACE,"$12,119 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
120,9395,120_9395,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
120,9396,120_9396,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
120,9397,120_9397,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
120,9398,120_9398,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
120,9399,120_9399,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
120,9400,120_9400,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
120,9401,120_9401,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
120,9402,120_9402,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
120,9403,120_9403,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
120,9404,120_9404,TRANE,TCD241B40GDC,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
120,9405,120_9405,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
120,9406,120_9406,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
120,9407,120_9407,TRANE,YCD241B4LGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,914 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
90,9408,90_9408,LENNOX,LGA240H2BSG,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
90,9409,90_9409,LENNOX,LGA240H2BSG,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
90,9410,90_9410,LENNOX,LGA240H2BSG,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
90,9411,90_9411,LENNOX,LGA240H2BSG,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
90,9412,90_9412,LENNOX,LGA240H2BSG,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
90,9413,90_9413,LENNOX,LGA240H2BSG,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
90,9414,90_9414,LENNOX,LGA240H2BSG,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
90,9415,90_9415,LENNOX,LGA240H2BSG,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
89,9416,89_9416,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
89,9417,89_9417,TRANE,YCD048C4LABB,PKG,4,0.5,10,R-22,1994,26,FALSE,FALSE,1,GOOD,REPLACE,"$11,925 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
89,9418,89_9418,TRANE,YCD048C4LABB,PKG,4,0.5,10,R-22,1994,26,FALSE,FALSE,1,GOOD,REPLACE,"$11,925 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
89,9419,89_9419,TRANE,YCD240B4LGDA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
89,9420,89_9420,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
89,9421,89_9421,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
89,9422,89_9422,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
89,9423,89_9423,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
89,9424,89_9424,TRANE,YCD240B4LGDA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
89,9425,89_9425,TRANE,YCD240B4LGDA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
89,9426,89_9426,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
89,9427,89_9427,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
89,9428,89_9428,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
89,9429,89_9429,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
89,9430,89_9430,TRANE,YCD240B4LGDA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
89,9431,89_9431,TRANE,YCD240B4LGDA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
89,9432,89_9432,TRANE,YCD240B4LGDA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
89,9433,89_9433,TRANE,YCD240B4LGDA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
89,9434,89_9434,TRANE,YCD240B4LGDA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
88,9435,88_9435,TRANE,YCD049C4LABD,PKG,4,0.5,10.56,R-22,1996,24,FALSE,FALSE,1,GOOD,REPLACE,"$12,304 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
88,9436,88_9436,TRANE,YCD181B4LGDC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
88,9437,88_9437,TRANE,YCD181B4LADC,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
88,9438,88_9438,TRANE,YCD211B4LGDC,PKG,17.5,5,11,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$32,788 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
88,9439,88_9439,TRANE,YCD211B4LGDC,PKG,17.5,5,11,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$32,788 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
52,9440,52_9440,TRANE,TCD241C40GBA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
52,9441,52_9441,TRANE,TCD241C40GBA,PKG,20,5,10.6,R-22,2001,19,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
52,9442,52_9442,TRANE,TCD241C40GBA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
52,9443,52_9443,TRANE,YCD241C4LGBA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
52,9444,52_9444,TRANE,YCD181C4LGBB,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
52,9445,52_9445,TRANE,YCD241C4LBGA,PKG,20,7.5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,7.50,11.9,TRUE,TRUE,2
52,9446,52_9446,TRANE,YCD241C4LBGA,PKG,20,7.5,10.6,R-22,2001,19,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,7.50,11.9,TRUE,TRUE,2
52,9447,52_9447,TRANE,YCD241C4LBGA,PKG,20,7.5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,7.50,11.9,TRUE,TRUE,2
52,9448,52_9448,TRANE,YCD241C4LBGA,PKG,20,7.5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,7.50,11.9,TRUE,TRUE,2
52,9449,52_9449,TRANE,YCD241C4LBGA,PKG,20,7.5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,7.50,11.9,TRUE,TRUE,2
46,9461,46_9461,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
46,9462,46_9462,TRANE,YCD048C4LABB,PKG,4,0.5,10,R-22,1994,26,FALSE,FALSE,1,GOOD,REPLACE,"$13,194 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
46,9463,46_9463,TRANE,YCD048C4LABB,PKG,4,0.5,10,R-22,1994,26,FALSE,FALSE,1,GOOD,REPLACE,"$13,194 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
46,9464,46_9464,TRANE,YCD240B4LGDA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
46,9465,46_9465,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
46,9466,46_9466,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
46,9467,46_9467,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
46,9468,46_9468,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
46,9469,46_9469,TRANE,YCD240B4LGDA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
46,9470,46_9470,TRANE,YCD240B4LGDA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
46,9471,46_9471,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
12,9472,12_9472,TRANE,YCD180B4LGCA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
12,9473,12_9473,TRANE,YCD048C4LABA,PKG,4,0.5,10,R-22,1994,26,FALSE,FALSE,1,GOOD,REPLACE,"$12,009 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
12,9474,12_9474,TRANE,YCD048C4LABA,PKG,4,0.5,10,R-22,1994,26,FALSE,FALSE,1,GOOD,REPLACE,"$12,009 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
12,9475,12_9475,TRANE,YCD240B4LGCA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
12,9476,12_9476,TRANE,YCD240B4LGCA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
12,9477,12_9477,TRANE,YCD180B4LGCA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
12,9478,12_9478,TRANE,YCD240B4LGCA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
12,9479,12_9479,TRANE,YCD180B4LGCA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
12,9480,12_9480,TRANE,YCD240B4LGCA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
12,9481,12_9481,TRANE,YCD240B4LGCA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
12,9482,12_9482,TRANE,YCD180B4LGCA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
12,9483,12_9483,TRANE,YCD180B4LGCA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
12,9484,12_9484,TRANE,YCD180B4LGCA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
12,9485,12_9485,TRANE,YCD240B4LGCA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
12,9486,12_9486,TRANE,YCD240B4LGCA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
12,9487,12_9487,TRANE,YCD240B4LGCA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
12,9488,12_9488,TRANE,YCD240B4LGCA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
12,9489,12_9489,TRANE,YCD240B4LGCA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
12,9490,12_9490,TRANE,YCD240B4LGCA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
10,9491,10_9491,TRANE,YHC092A4RHA0PD8,PKG,7.5,2,11.5,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$21,012 ",CARRIER,48TCED08A2A6-0A3G0,7.5,2.00,12.4,TRUE,TRUE,2
10,9492,10_9492,TRANE,YCD060C4LOAA,PKG,5,1,9.2,R-22,1992,28,FALSE,FALSE,1,GOOD,REPLACE,"$14,998 ",CARRIER,48FCEA06A2A6-0A3A0,5,1.00,12.4,TRUE,FALSE,1
10,9493,10_9493,TRANE,TCH150B400BA,PKG,12.5,3,9,R-22,1991,29,FALSE,FALSE,2,GOOD,REPLACE,"$31,842 ",CARRIER,50TC-D14A2A6-0A3G0,12.5,3.00,11.9,TRUE,TRUE,2
10,9494,10_9494,TRANE,YCD036A4LOAB,PKG,3,0.75,8.65,R-22,1991,29,FALSE,FALSE,1,GOOD,REPLACE,"$12,168 ",CARRIER,48FCEA04A2A6-0A3A0,3,0.75,12.3,TRUE,FALSE,1
10,9495,10_9495,TRANE,YCD048A4LOAB,PKG,4,0.75,8.65,R-22,1991,29,FALSE,FALSE,1,GOOD,REPLACE,"$13,841 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.75,12.5,TRUE,FALSE,1
10,9496,10_9496,TRANE,YHC063A4RHA1SDOC1C2B40300B,PKG,5,1,11.18,R-410A,2009,11,FALSE,FALSE,1,GOOD,NO ACTION,$0 ,,,,,,,,
10,9497,10_9497,TRANE,YCD090B4LOAB,PKG,7.5,2,9,R-22,1991,29,FALSE,FALSE,1,GOOD,REPLACE,"$21,012 ",CARRIER,48TCED08A2A6-0A3G0,7.5,2.00,12.4,TRUE,TRUE,2
10,9498,10_9498,TRANE,YCD048A4LOAB,PKG,4,1,8.65,R-22,1991,29,FALSE,FALSE,1,GOOD,REPLACE,"$13,841 ",CARRIER,48FCEA05A2A6-0A3A0,4,1.00,12.5,TRUE,FALSE,1
10,9499,10_9499,TRANE,YCD090B4LOAB,PKG,7.5,2,9,R-22,1991,29,FALSE,FALSE,1,GOOD,REPLACE,"$21,012 ",CARRIER,48TCED08A2A6-0A3G0,7.5,2.00,12.4,TRUE,TRUE,2
10,9500,10_9500,TRANE,YHC060A4RLA15DOC1000A6A4,PKG,5,1,10.56,R-22,2003,17,FALSE,FALSE,1,GOOD,REPLACE,"$14,998 ",CARRIER,48FCEA06A2A6-0A3A0,5,1.00,12.4,TRUE,FALSE,1
10,9501,10_9501,TRANE,YCD036A4LOAB,PKG,3,0.75,8.65,R-22,1991,29,FALSE,FALSE,1,GOOD,REPLACE,"$12,168 ",CARRIER,48FCEA04A2A6-0A3A0,3,0.75,12.3,TRUE,FALSE,1
10,9502,10_9502,TRANE,YCD210A4LEAA,PKG,17.5,5,9.6,R-22,1991,29,FALSE,FALSE,2,GOOD,REPLACE,"$37,288 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
10,9503,10_9503,TRANE,YCD210A4LEAA,PKG,17.5,5,9.6,R-22,1991,29,FALSE,FALSE,2,GOOD,REPLACE,"$37,288 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
264,9504,264_9504,LENNOX,LGC180H2BSG,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
264,9505,264_9505,LENNOX,LGC180H2BSG,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
264,9506,264_9506,LENNOX,LGC180H2BSG,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
264,9507,264_9507,LENNOX,LGC300H2BS2G,PKG,25,5,11,R-22,1994,26,FALSE,FALSE,4,GOOD,REPLACE,"$42,874 ",CARRIER,48TCED28A2A6-0A3G0,25,5.00,11.9,TRUE,TRUE,2
264,9508,264_9508,LENNOX,LGC300H2BS2G,PKG,25,5,11,R-22,1994,26,FALSE,FALSE,4,GOOD,REPLACE,"$42,874 ",CARRIER,48TCED28A2A6-0A3G0,25,5.00,11.9,TRUE,TRUE,2
264,9509,264_9509,LENNOX,LGC300H2BS2G,PKG,25,5,11,R-22,1994,26,FALSE,FALSE,4,GOOD,REPLACE,"$42,874 ",CARRIER,48TCED28A2A6-0A3G0,25,5.00,11.9,TRUE,TRUE,2
264,9510,264_9510,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,1994,26,FALSE,FALSE,3,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
264,9511,264_9511,LENNOX,LGC300H2BS2G,PKG,25,5,11,R-22,1994,26,FALSE,FALSE,4,GOOD,REPLACE,"$42,874 ",CARRIER,48TCED28A2A6-0A3G0,25,5.00,11.9,TRUE,TRUE,2
255,9512,255_9512,TRANE,YFD240B4LGDE,PKG,20,5,9.2,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
255,9513,255_9513,TRANE,YFD180B4LADE,PKG,15,3,9.1,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
255,9514,255_9514,TRANE,YFD180B4LGDE,PKG,15,3,9.1,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
255,9515,255_9515,TRANE,YFD180B4LGDE,PKG,15,3,9.1,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
255,9516,255_9516,TRANE,YFD240B4LGDE,PKG,20,5,9.2,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
255,9517,255_9517,TRANE,TFD240B40GDD,PKG,20,5,9.7,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
255,9518,255_9518,TRANE,YFD240B4LGDE,PKG,20,5,9.2,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
255,9519,255_9519,TRANE,TCD240B40GDD,PKG,20,5,9.2,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
255,9520,255_9520,TRANE,YFD240B4LGDE,PKG,20,5,9.2,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
255,9521,255_9521,TRANE,YFD240B4LGDE,PKG,20,5,9.2,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
255,9522,255_9522,TRANE,YFD240B4LGDE,PKG,20,5,9.2,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
255,9523,255_9523,TRANE,YFD240B4LGDE,PKG,20,5,9.2,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
255,9524,255_9524,TRANE,TFD240B40GDD,PKG,20,5,9.7,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
255,9525,255_9525,TRANE,YFD240B4LGDE,PKG,20,5,9.2,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
255,9526,255_9526,TRANE,YFD240B4LGDE,PKG,20,5,9.2,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
255,9527,255_9527,TRANE,YFD240B4LGDE,PKG,20,5,9.2,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
255,9528,255_9528,TRANE,YFD240B4LGDE,PKG,20,5,9.2,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
255,9529,255_9529,TRANE,YFD240B4LGDE,PKG,20,5,9.2,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
255,9530,255_9530,TRANE,YFD240B4LGDE,PKG,20,5,9.2,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
252,9531,252_9531,TRANE,YCD036C4LCBE,PKG,3,0.4,10,R-22,1997,23,FALSE,FALSE,1,GOOD,REPLACE,"$12,168 ",CARRIER,48FCEA04A2A6-0A3A0,3,0.40,12.3,TRUE,FALSE,1
252,9532,252_9532,TRANE,YCD036C4LCBE,PKG,3,0.4,10,R-22,1997,23,FALSE,FALSE,1,GOOD,REPLACE,"$12,168 ",CARRIER,48FCEA04A2A6-0A3A0,3,0.40,12.3,TRUE,FALSE,1
252,9533,252_9533,TRANE,YCD210C4HGAB,PKG,17.5,5,8.7,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$37,288 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
252,9534,252_9534,TRANE,YCD300B4HGDD,PKG,25,7.5,9.7,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$49,061 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
252,9535,252_9535,TRANE,YCD300B4HGDD,PKG,25,7.5,9.7,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$49,061 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
221,9536,221_9536,LENNOX,LGA180SSIG,PKG,15,3,9.2,R-22,1996,24,FALSE,FALSE,3,GOOD,REPLACE,"$29,084 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
221,9537,221_9537,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
221,9538,221_9538,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
221,9539,221_9539,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
221,9540,221_9540,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
