site_id,local_id,asset_id,x_make,x_model,asset_type,x_tonnage,x_evap_hp,x_eer,x_refrig_type,year,age,x_economizer,x_vfd,x_cmp_stg,x_condition,strategy,cost,n_make,n_model,n_tonnage,n_evap_hp,n_eer,n_economizer,n_vfd,n_cmp_stg
221,9541,221_9541,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
221,9542,221_9542,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
221,9543,221_9543,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
221,9544,221_9544,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
221,9545,221_9545,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
221,9546,221_9546,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
221,9547,221_9547,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
221,9548,221_9548,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
221,9549,221_9549,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
221,9550,221_9550,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
221,9551,221_9551,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
220,9552,220_9552,TRANE,YCD060C4LCBE,PKG,5,0.75,9.2,R-22,1997,23,FALSE,FALSE,1,GOOD,REPLACE,"$13,001 ",CARRIER,48FCEA06A2A6-0A3A0,5,0.75,12.4,TRUE,FALSE,1
220,9553,220_9553,TRANE,YCD048C4LCBE,PKG,4,0.75,10,R-22,1997,23,FALSE,FALSE,1,GOOD,REPLACE,"$12,062 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.75,12.5,TRUE,FALSE,1
220,9554,220_9554,TRANE,YCD300C4HGDD,PKG,25,7.5,9.7,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
220,9555,220_9555,TRANE,YCD300C4HGDD,PKG,25,7.5,9.7,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
220,9556,220_9556,TRANE,YCD300C4HGDD,PKG,25,7.5,9.7,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
220,9557,220_9557,TRANE,YCD301C4HLCA,PKG,25,7.5,10.4,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
220,9558,220_9558,TRANE,YCD301C4HLCA,PKG,25,7.5,10.4,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
220,9559,220_9559,TRANE,YCD301C4HLCA,PKG,25,7.5,10.4,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
220,9560,220_9560,TRANE,YCD301C4HLCA,PKG,25,7.5,10.4,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
220,9561,220_9561,TRANE,YCD211C4HLCA,PKG,17.5,5,11,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$32,079 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
220,9562,220_9562,TRANE,YCD301C4HLCA,PKG,25,7.5,10.4,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
220,9563,220_9563,TRANE,YCD301C4HLCA,PKG,25,7.5,10.4,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
220,9564,220_9564,TRANE,YCD301C4HLCA,PKG,25,7.5,10.4,R-22,2006,14,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
195,9568,195_9568,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
195,9569,195_9569,TRANE,YCD180D4LGDA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
195,9570,195_9570,TRANE,YCD240B4LDGA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
195,9571,195_9571,TRANE,YCD240B4LGDA,PKG,20,5,9.2,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
195,9572,195_9572,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
195,9573,195_9573,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
195,9574,195_9574,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
195,9575,195_9575,TRANE,YCD180B4LGDA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
195,9576,195_9576,TRANE,YCD240BHLGDA,PKG,20,5,9.2,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",,,20,5.00,11.9,,,
195,9577,195_9577,TRANE,YCD240B4LGDA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
195,9578,195_9578,TRANE,YCD240B4LGDA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
195,9579,195_9579,TRANE,YCD240B4LGDA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
195,9580,195_9580,TRANE,YCD240B4LGDA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
191,9581,191_9581,TRANE,YCD180C4LGDB,PKG,15,3,8.6,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
191,9582,191_9582,TRANE,YFD048C4LABC,PKG,4,0.5,10,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$13,194 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
191,9583,191_9583,TRANE,YCD048C4LABC,PKG,4,0.5,10,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$13,194 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
191,9584,191_9584,TRANE,YCD240B4LGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
191,9585,191_9585,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
191,9586,191_9586,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
191,9587,191_9587,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
191,9588,191_9588,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
191,9589,191_9589,TRANE,YCD240B4LGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
191,9590,191_9590,TRANE,YCD240B4LGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
191,9591,191_9591,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
191,9592,191_9592,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
191,9593,191_9593,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
191,9594,191_9594,TRANE,YCD180B4LGBD,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
191,9595,191_9595,TRANE,YCD240B4LGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
191,9596,191_9596,TRANE,YCD240B4LGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
191,9597,191_9597,TRANE,YCD240B4LGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
191,9598,191_9598,TRANE,YCD240B4LGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
191,9599,191_9599,TRANE,YCD240B4LGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
167,9600,167_9600,TRANE,YHC043A4RMA1TD0C1C2B40300A,PKG,4,1,11.18,R-410A,2009,11,FALSE,FALSE,1,GOOD,NO ACTION,$0 ,,,,,,,,
167,9601,167_9601,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
167,9602,167_9602,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
167,9603,167_9603,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
167,9604,167_9604,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
167,9605,167_9605,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
167,9606,167_9606,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
167,9607,167_9607,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
167,9608,167_9608,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
167,9609,167_9609,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
167,9610,167_9610,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
167,9611,167_9611,TRANE,YCD181C4LLCA,PKG,15,3,11.5,R-22,2008,12,FALSE,FALSE,2,GOOD,REPLACE,"$33,120 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
167,9612,167_9612,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
167,9613,167_9613,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
167,9614,167_9614,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
167,9615,167_9615,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
167,9616,167_9616,TRANE,YCD241C4LLCA,PKG,20,5,10.6,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
165,9617,165_9617,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
165,9618,165_9618,TRANE,YCD048C4L0BA,PKG,4,0.5,10,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$12,304 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
165,9619,165_9619,TRANE,YCD048C4L0BA,PKG,4,0.5,10,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$12,304 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.50,12.5,TRUE,FALSE,1
165,9620,165_9620,TRANE,YCD240B4LGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
165,9621,165_9621,TRANE,YCD240B4LGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
165,9622,165_9622,TRANE,YCD240B4LGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
165,9623,165_9623,TRANE,YCD240B4LGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
165,9624,165_9624,TRANE,YCD240B4LGDB,PKG,20,5,9.2,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
165,9625,165_9625,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
165,9626,165_9626,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
165,9627,165_9627,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
165,9628,165_9628,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
165,9629,165_9629,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
165,9630,165_9630,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
165,9631,165_9631,TRANE,YCD180B4LGDB,PKG,15,3,9.1,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
127,9632,127_9632,LENNOX,GCS24-2753-235-1G,PKG,20,5,9.5,R-22,1995,25,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
127,9633,127_9633,LENNOX,GCS24-1853-235-1G,PKG,15,3,10,R-22,1995,25,FALSE,FALSE,3,GOOD,REPLACE,"$28,705 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
127,9634,127_9634,LENNOX,GCS24-1853-235-1G,PKG,15,3,10,R-22,1995,25,FALSE,FALSE,3,GOOD,REPLACE,"$28,705 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
127,9635,127_9635,LENNOX,GCS24-1853-235-1G,PKG,15,3,10,R-22,1995,25,FALSE,FALSE,3,GOOD,REPLACE,"$28,705 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
127,9636,127_9636,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
127,9637,127_9637,LENNOX,LGC300H2BS2G,PKG,25,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$40,383 ",CARRIER,48TCED28A2A6-0A3G0,25,5.00,11.9,TRUE,TRUE,2
127,9638,127_9638,LENNOX,LGC300H2BS2G,PKG,25,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$40,383 ",CARRIER,48TCED28A2A6-0A3G0,25,5.00,11.9,TRUE,TRUE,2
127,9639,127_9639,LENNOX,LGC300H2BS2G,PKG,25,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$40,383 ",CARRIER,48TCED28A2A6-0A3G0,25,5.00,11.9,TRUE,TRUE,2
127,9640,127_9640,LENNOX,LGC300H2BS2G,PKG,25,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$40,383 ",CARRIER,48TCED28A2A6-0A3G0,25,5.00,11.9,TRUE,TRUE,2
127,9641,127_9641,LENNOX,LGC300H2BS2G,PKG,25,5,11,R-22,2005,15,FALSE,FALSE,4,GOOD,REPLACE,"$40,383 ",CARRIER,48TCED28A2A6-0A3G0,25,5.00,11.9,TRUE,TRUE,2
126,9642,126_9642,LENNOX,LGA180SSIG,PKG,15,3,9.2,R-22,1996,24,FALSE,FALSE,3,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
126,9643,126_9643,LENNOX,LGA180SSIG,PKG,15,3,9.2,R-22,1996,24,FALSE,FALSE,3,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
126,9644,126_9644,LENNOX,LGA180SSIG,PKG,15,3,9.2,R-22,1996,24,FALSE,FALSE,3,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
126,9645,126_9645,LENNOX,LGA180SSIG,PKG,15,3,9.2,R-22,1996,24,FALSE,FALSE,3,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
126,9646,126_9646,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
126,9647,126_9647,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
126,9648,126_9648,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
126,9649,126_9649,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
126,9650,126_9650,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
126,9651,126_9651,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
126,9652,126_9652,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
126,9653,126_9653,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
126,9654,126_9654,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
126,9655,126_9655,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
126,9656,126_9656,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
126,9657,126_9657,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
126,9658,126_9658,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
126,9659,126_9659,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
126,9660,126_9660,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
124,9661,124_9661,LENNOX,LGA180SS1G,PKG,15,3,9.2,R-22,1996,24,FALSE,FALSE,3,GOOD,REPLACE,"$28,705 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
124,9662,124_9662,LENNOX,LGA180SS1G,PKG,15,3,9.2,R-22,1996,24,FALSE,FALSE,3,GOOD,REPLACE,"$28,705 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
124,9663,124_9663,LENNOX,LGA180SS1G,PKG,15,3,9.2,R-22,1996,24,FALSE,FALSE,3,GOOD,REPLACE,"$28,705 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
92,9664,92_9664,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
92,9665,92_9665,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
92,9666,92_9666,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
92,9667,92_9667,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$43,238 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
91,9668,91_9668,LENNOX,LGA180SS1G,PKG,15,3,9.2,R-22,1996,24,FALSE,FALSE,3,GOOD,REPLACE,"$29,098 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
91,9669,91_9669,LENNOX,LGA180SS1G,PKG,15,3,9.2,R-22,1996,24,FALSE,FALSE,3,GOOD,REPLACE,"$29,098 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
91,9670,91_9670,LENNOX,LGA180SSIG,PKG,15,3,9.2,R-22,1996,24,FALSE,FALSE,3,GOOD,REPLACE,"$29,098 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
91,9671,91_9671,LENNOX,LCA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,707 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
91,9672,91_9672,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,707 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
91,9673,91_9673,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,707 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
91,9674,91_9674,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,707 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
91,9675,91_9675,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,707 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
91,9676,91_9676,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,707 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
91,9677,91_9677,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,707 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
91,9678,91_9678,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,707 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
91,9679,91_9679,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,707 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
91,9680,91_9680,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,707 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
91,9681,91_9681,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,707 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
91,9682,91_9682,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,707 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
91,9683,91_9683,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,707 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
91,9684,91_9684,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,707 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
91,9685,91_9685,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1996,24,FALSE,FALSE,4,GOOD,REPLACE,"$37,707 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
90,9686,90_9686,LENNOX,LGA180H2BSG,PKG,15,5,11.51,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$29,084 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
90,9687,90_9687,LENNOX,LGA180H2BSG,PKG,15,5,11.51,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$29,084 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
90,9688,90_9688,LENNOX,LGA180H2BSG,PKG,15,5,11.51,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$29,084 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
90,9689,90_9689,LENNOX,LGA240H2BSG,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
90,9690,90_9690,LENNOX,LGA240H2BSG,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
90,9691,90_9691,LENNOX,LGA240H2BSG,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
90,9692,90_9692,LENNOX,LGA240H2BSG,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
90,9693,90_9693,LENNOX,LGA240H2BSG,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
90,9694,90_9694,LENNOX,LGA240H2BSG,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
90,9695,90_9695,LENNOX,LGA240H2BSG,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$37,688 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
53,9696,53_9696,LENNOX,LGC180H2BSG,PKG,15,5,11.8,R-22,2008,12,FALSE,FALSE,3,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
53,9697,53_9697,LENNOX,LGA048H2BH3G,PKG,4,2,10.7,R-22,2006,14,FALSE,FALSE,1,GOOD,REPLACE,"$12,009 ",CARRIER,48FCEA05A2A6-0A3A0,4,2.00,12.5,TRUE,FALSE,1
53,9698,53_9698,LENNOX,LGA048H2BH3G,PKG,4,2,10.7,R-22,2006,14,FALSE,FALSE,1,GOOD,REPLACE,"$12,009 ",CARRIER,48FCEA05A2A6-0A3A0,4,2.00,12.5,TRUE,FALSE,1
53,9699,53_9699,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
53,9700,53_9700,LENNOX,LGC240H2BSG,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
53,9701,53_9701,LENNOX,LGC180H2BSG,PKG,15,5,11.8,R-22,1994,26,FALSE,FALSE,3,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
53,9702,53_9702,LENNOX,LGC240H2BSG,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
53,9703,53_9703,LENNOX,LGC180H2BSG,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
53,9704,53_9704,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
53,9705,53_9705,LENNOX,LGC240H2BSG,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
53,9706,53_9706,LENNOX,LGC180H2BSG,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
53,9707,53_9707,LENNOX,LGC180H2BSG,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
53,9708,53_9708,LENNOX,LGC180H2BSG,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
53,9709,53_9709,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
53,9710,53_9710,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
53,9711,53_9711,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
53,9712,53_9712,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
53,9713,53_9713,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
53,9714,53_9714,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2006,14,FALSE,FALSE,4,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
52,9715,52_9715,TRANE,YCD181C4LGBB,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
52,9716,52_9716,TRANE,YCD121C4LGAA,PKG,10,2,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$22,932 ",CARRIER,48TCED12A2A6-0A3G0,10,2.00,11.9,TRUE,TRUE,2
52,9717,52_9717,TRANE,THC036A4R0A0BE2A1A2A100C7,PKG,3,1,10.88,R-22,1998,22,FALSE,FALSE,1,GOOD,REPLACE,"$10,626 ",CARRIER,50FC-A04A2A6-0A3A0,3,1.00,12.3,TRUE,FALSE,1
52,9718,52_9718,TRANE,YCD121C4LGAA,PKG,10,2,11.5,R-22,2001,19,FALSE,FALSE,2,GOOD,REPLACE,"$22,932 ",CARRIER,48TCED12A2A6-0A3G0,10,2.00,11.9,TRUE,TRUE,2
52,9719,52_9719,TRANE,YCD181C4LGBB,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
52,9720,52_9720,TRANE,YCD181C4LGBD,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
52,9721,52_9721,TRANE,YCD241C4LGBA,PKG,20,5,10.6,R-22,2001,19,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
52,9722,52_9722,TRANE,TCD241C4DGBA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
52,9723,52_9723,TRANE,YCD241C4LGBA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
52,9724,52_9724,TRANE,TCD241C40GBA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
52,9725,52_9725,TRANE,YCD241C4LGBA,PKG,20,5,10.6,R-22,2001,19,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
52,9726,52_9726,TRANE,YCD181C4LGBB,PKG,15,3,11.5,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$29,652 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
52,9727,52_9727,TRANE,YCD241C4LGBA,PKG,20,5,10.6,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$38,470 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
18,9728,18_9728,TRANE,YCD300B4HGEA,PKG,25,7.5,9.7,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$40,615 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
18,9729,18_9729,TRANE,YCD300B4HGEA,PKG,25,7.5,9.7,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$40,615 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
16,9730,16_9730,LENNOX,LGA180SS1G,PKG,15,3,9.2,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$29,217 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
16,9731,16_9731,LENNOX,LGA180SS1G,PKG,15,3,9.2,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$29,217 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
16,9732,16_9732,LENNOX,LGA180SS1G,PKG,15,3,9.2,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$29,217 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
16,9733,16_9733,LENNOX,LGA180SS1G,PKG,15,3,9.2,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$29,217 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
16,9734,16_9734,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,871 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
16,9735,16_9735,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,871 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
16,9736,16_9736,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,871 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
16,9737,16_9737,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,871 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
16,9738,16_9738,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,871 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
16,9739,16_9739,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1995,25,FALSE,FALSE,4,GOOD,REPLACE,"$37,871 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
16,9740,16_9740,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,871 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
16,9741,16_9741,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,871 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
16,9742,16_9742,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,871 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
16,9743,16_9743,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,871 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
16,9744,16_9744,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,871 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
16,9745,16_9745,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,871 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
16,9746,16_9746,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,871 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
16,9747,16_9747,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,871 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
16,9748,16_9748,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$37,871 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
15,9749,15_9749,TRANE,YCD300B4HGDA,PKG,25,7.5,9.7,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$41,098 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
15,9750,15_9750,TRANE,YCD300B4HGDA,PKG,25,7.5,9.7,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$41,098 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
15,9751,15_9751,TRANE,YCD211B4HGDA,PKG,17.5,5,11,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$31,496 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
15,9752,15_9752,TRANE,YFD060C4LCBB,PKG,5,0.75,9.2,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$12,778 ",CARRIER,48FCEA06A2A6-0A3A0,5,0.75,12.4,TRUE,FALSE,1
15,9753,15_9753,TRANE,YFD048C4LCBB,PKG,4,0.75,10,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$11,863 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.75,12.5,TRUE,FALSE,1
15,9754,15_9754,TRANE,YCD300B4HGDA,PKG,25,7.5,9.7,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$41,098 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
15,9755,15_9755,TRANE,YCD300B4HGDA,PKG,25,7.5,9.7,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$41,098 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
15,9756,15_9756,TRANE,YCD300B4HGDA,PKG,25,7.5,9.7,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$41,098 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
15,9757,15_9757,TRANE,YCD300B4HGDA,PKG,25,7.5,9.7,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$41,098 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
15,9758,15_9758,TRANE,YCD300B4HGDA,PKG,25,7.5,9.7,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$41,098 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
15,9759,15_9759,TRANE,YCD300B4HGDA,PKG,25,7.5,9.7,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$41,098 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
313,9760,313_9760,TRANE,YCD211B4LGDC,PKG,17.5,5,11,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$31,398 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
313,9761,313_9761,TRANE,YCD211B4LGDC,PKG,17.5,5,11,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$31,398 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
313,9762,313_9762,TRANE,YCD211B4LGDC,PKG,17.5,5,11,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$31,398 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
313,9763,313_9763,TRANE,YCD211B4LGDC,PKG,17.5,5,11,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$31,398 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
313,9764,313_9764,TRANE,YCD211B4LGDC,PKG,17.5,5,11,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$31,398 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
313,9765,313_9765,TRANE,YCD211B4LGDC,PKG,17.5,5,11,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$31,398 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
313,9766,313_9766,TRANE,YCD211B4LGDC,PKG,17.5,5,11,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$31,398 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
313,9767,313_9767,TRANE,YCD211B4LGDC,PKG,17.5,5,11,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$31,398 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
313,9768,313_9768,TRANE,YCD211B4LGDC,PKG,17.5,5,11,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$31,398 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
313,9769,313_9769,TRANE,YCD211B4LGDC,PKG,17.5,5,11,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$31,398 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
313,9770,313_9770,TRANE,YCD211B4LGDC,PKG,17.5,5,11,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$31,398 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
313,9771,313_9771,TRANE,YCD211B4LGDC,PKG,17.5,5,11,R-22,1998,22,FALSE,FALSE,2,GOOD,REPLACE,"$31,398 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
311,9772,311_9772,TRANE,YCD048C4LCBD,PKG,4,0.75,10,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$12,062 ",CARRIER,48FCEA05A2A6-0A3A0,4,0.75,12.5,TRUE,FALSE,1
311,9773,311_9773,TRANE,YCD060C4LCBD,PKG,5,0.75,9.2,R-22,1995,25,FALSE,FALSE,1,GOOD,REPLACE,"$13,001 ",CARRIER,48FCEA06A2A6-0A3A0,5,0.75,12.4,TRUE,FALSE,1
311,9774,311_9774,TRANE,YCD300B4HGDC,PKG,25,7.5,9.7,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
311,9775,311_9775,TRANE,YCD300B4HGDC,PKG,25,7.5,9.7,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
311,9776,311_9776,TRANE,YCD300B4HGDC,PKG,25,7.5,9.7,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
311,9777,311_9777,TRANE,YCD300B4HGDC,PKG,25,7.5,9.7,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
311,9778,311_9778,TRANE,YCD300B4HGDC,PKG,25,7.5,9.7,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
311,9779,311_9779,TRANE,YCD300B4HGDC,PKG,25,7.5,9.7,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
311,9780,311_9780,TRANE,YCD211B4HGDC,PKG,17.5,5,11,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$32,079 ",CARRIER,48TCED20A2A6-0A3G0,17.5,5.00,12,TRUE,TRUE,2
311,9781,311_9781,TRANE,YCD300B4HGDC,PKG,25,7.5,9.7,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
311,9782,311_9782,TRANE,YCD300B4HGDC,PKG,25,7.5,9.7,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
311,9783,311_9783,TRANE,YCD300B4HGDC,PKG,25,7.5,9.7,R-22,1995,25,FALSE,FALSE,2,GOOD,REPLACE,"$41,899 ",CARRIER,48TCED28A2A6-0A3G0,25,7.50,11.9,TRUE,TRUE,2
305,9784,305_9784,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,929 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
305,9785,305_9785,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,929 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
305,9786,305_9786,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,929 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
305,9787,305_9787,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,929 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
305,9788,305_9788,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,929 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
305,9789,305_9789,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,929 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
305,9790,305_9790,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,929 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
305,9791,305_9791,TRANE,YCD241B4HGDD,PKG,20,5,10.6,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,929 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
268,9792,268_9792,TRANE,YCD240B4LGDE,PKG,20,5,9.2,R-22,1996,24,FALSE,FALSE,2,GOOD,REPLACE,"$37,166 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
265,9793,265_9793,LENNOX,GCS16-1853-235-2G,PKG,15,3,8.8,R-410A,2012,8,FALSE,FALSE,3,GOOD,NO ACTION,$0 ,,,,,,,,
265,9794,265_9794,LENNOX,LGA120SS1G,PKG,10,3,9,R-22,1997,23,FALSE,FALSE,2,GOOD,REPLACE,"$22,723 ",CARRIER,48TCED12A2A6-0A3G0,10,3.00,11.9,TRUE,TRUE,2
265,9795,265_9795,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
265,9796,265_9796,LENNOX,LGA180SS1G,PKG,15,3,9.2,R-22,1997,23,FALSE,FALSE,3,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
265,9797,265_9797,LENNOX,LGA180SS1G,PKG,15,3,9.2,R-22,1997,23,FALSE,FALSE,3,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
265,9798,265_9798,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
265,9799,265_9799,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
265,9800,265_9800,LENNOX,LGA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
265,9801,265_9801,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
265,9802,265_9802,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
265,9803,265_9803,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
265,9804,265_9804,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
265,9805,265_9805,LENNOX,LCA240SN1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,50TC-D24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
265,9806,265_9806,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
265,9807,265_9807,LENNOX,LGA180SS1G,PKG,15,3,9.2,R-22,1997,23,FALSE,FALSE,3,GOOD,REPLACE,"$29,407 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
265,9808,265_9808,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
265,9809,265_9809,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
265,9810,265_9810,LENNOX,LGA240SSIG,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
265,9811,265_9811,LENNOX,LGA240SS1G,PKG,20,5,9,R-22,1997,23,FALSE,FALSE,4,GOOD,REPLACE,"$38,132 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
264,9812,264_9812,LENNOX,GCS16-1853-235-2G,PKG,15,3,8.8,R-410A,2012,8,FALSE,FALSE,3,GOOD,NO ACTION,$0 ,,,,,,,,
264,9813,264_9813,TRANE,YHC072A4RMA0PD8,PKG,6,1,11.5,R-410A,2007,13,FALSE,FALSE,1,GOOD,NO ACTION,$0 ,,,,,,,,
264,9814,264_9814,TRANE,YHC072A4RMA0PD8,PKG,6,1,11.5,R-410A,2007,13,FALSE,FALSE,1,GOOD,NO ACTION,$0 ,,,,,,,,
264,9815,264_9815,LENNOX,LGA090H2BH3G,PKG,7.5,3,11.3,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$18,387 ",CARRIER,48TCED08A2A6-0A3G0,7.5,3.00,12.4,TRUE,TRUE,2
264,9816,264_9816,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,1994,26,FALSE,FALSE,3,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
264,9817,264_9817,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
264,9818,264_9818,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
264,9819,264_9819,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
264,9820,264_9820,LENNOX,LGC180H2BS2G,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
264,9821,264_9821,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
264,9822,264_9822,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2007,13,FALSE,FALSE,4,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
264,9823,264_9823,LENNOX,LGC180H2BSG,PKG,15,5,11.8,R-22,2007,13,FALSE,FALSE,3,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
224,9824,224_9824,TRANE,YCD240B4LGCA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
224,9825,224_9825,TRANE,YCD240B4LGCA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
224,9826,224_9826,TRANE,YCD180B4LGCA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
224,9827,224_9827,TRANE,YCD180B4LGCA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
224,9828,224_9828,TRANE,YCD180B4LGCA,PKG,15,3,9.1,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
224,9829,224_9829,TRANE,YCD240B4LGCA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
224,9830,224_9830,TRANE,YCD240B4LGCA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
224,9831,224_9831,TRANE,YCD240B4LGCA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
224,9832,224_9832,TRANE,YCD240B4LGCA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
224,9833,224_9833,TRANE,YCD240B4LGCA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
224,9834,224_9834,TRANE,YCD240B4LGCA,PKG,20,5,9.2,R-22,1994,26,FALSE,FALSE,2,GOOD,REPLACE,"$39,657 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
223,9835,223_9835,LENNOX,GCS16-1853-235-2G,PKG,15,3,8.8,R-410A,2012,8,FALSE,FALSE,3,GOOD,NO ACTION,$0 ,,,,,,,,
223,9836,223_9836,LENNOX,LGA090H2BM3G,PKG,7.5,3,11.3,R-22,2009,11,FALSE,FALSE,2,GOOD,REPLACE,"$18,309 ",CARRIER,48TCED08A2A6-0A3G0,7.5,3.00,12.4,TRUE,TRUE,2
223,9837,223_9837,LENNOX,LGC180H2BL2G,PKG,15,5,11.8,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$30,382 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
223,9838,223_9838,LENNOX,GCS16-1853-235-2G,PKG,15,3,8.8,R-22,1993,27,FALSE,FALSE,3,GOOD,REPLACE,"$30,382 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
223,9839,223_9839,LENNOX,LGC180H2BL2G,PKG,15,5,11.8,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$30,382 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
223,9840,223_9840,LENNOX,GCS16-1853-235-2G,PKG,15,3,8.8,R-22,1993,27,FALSE,FALSE,3,GOOD,REPLACE,"$30,382 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
223,9841,223_9841,LENNOX,LGC180H2BL2G,PKG,15,5,11.8,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$30,382 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
223,9842,223_9842,LENNOX,GCS16-1853-235-2G,PKG,15,3,8.8,R-22,1993,27,FALSE,FALSE,3,GOOD,REPLACE,"$30,382 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
223,9843,223_9843,LENNOX,GCS16-1853-235-2G,PKG,15,3,8.8,R-22,1993,27,FALSE,FALSE,3,GOOD,REPLACE,"$30,382 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
223,9844,223_9844,LENNOX,LGC180H2BL2G,PKG,15,5,11.8,R-22,2009,11,FALSE,FALSE,3,GOOD,REPLACE,"$30,382 ",CARRIER,48TCED16A2A6-0A3G0,15,5.00,11.9,TRUE,TRUE,2
223,9845,223_9845,LENNOX,GCS16-1853-235-2G,PKG,15,3,8.8,R-22,1993,27,FALSE,FALSE,3,GOOD,REPLACE,"$30,382 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
223,9846,223_9846,LENNOX,GCS16-1853-235-2G,PKG,15,3,8.8,R-22,1993,27,FALSE,FALSE,3,GOOD,REPLACE,"$30,382 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
223,9847,223_9847,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
223,9848,223_9848,LENNOX,GCS16-1853-235-2G,PKG,15,3,8.8,R-22,1993,27,FALSE,FALSE,3,GOOD,REPLACE,"$30,382 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
223,9849,223_9849,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
223,9850,223_9850,LENNOX,GCS16-1853-235-2G,PKG,15,3,8.8,R-22,1993,27,FALSE,FALSE,3,GOOD,REPLACE,"$30,382 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
223,9851,223_9851,LENNOX,LGA240H2BS3G,PKG,20,5,11,R-22,2009,11,FALSE,FALSE,4,GOOD,REPLACE,"$39,473 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
222,9852,222_9852,LENNOX,GCS16-1853-235-2G,PKG,15,3,8.8,R-410A,2012,8,FALSE,FALSE,3,GOOD,NO ACTION,$0 ,,,,,,,,
222,9853,222_9853,LENNOX,LGA180H21G,PKG,15,3,11.5,R-22,1996,24,FALSE,FALSE,3,GOOD,REPLACE,"$30,516 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
221,9854,221_9854,LENNOX,LGA180SSIG,PKG,15,3,9.2,R-22,1996,24,FALSE,FALSE,3,GOOD,REPLACE,"$29,084 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
221,9855,221_9855,LENNOX,LGA180SSIG,PKG,15,3,9.2,R-22,1996,24,FALSE,FALSE,3,GOOD,REPLACE,"$29,084 ",CARRIER,48TCED16A2A6-0A3G0,15,3.00,11.9,TRUE,TRUE,2
199,9856,199_9856,LENNOX,GCS24-2753-235-1G,PKG,20,5,9.5,R-22,1995,25,FALSE,FALSE,4,GOOD,REPLACE,"$39,734 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
199,9857,199_9857,LENNOX,GCS24-2753-235-1G,PKG,20,5,9.5,R-22,1995,25,FALSE,FALSE,4,GOOD,REPLACE,"$39,734 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
199,9858,199_9858,LENNOX,GCS24-2753-235-1G,PKG,20,5,9.5,R-22,1995,25,FALSE,FALSE,4,GOOD,REPLACE,"$39,734 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
199,9859,199_9859,LENNOX,GCS24-2753-235-1G,PKG,20,5,9.5,R-22,1995,25,FALSE,FALSE,4,GOOD,REPLACE,"$39,734 ",CARRIER,48TCED24A2A6-0A3G0,20,5.00,11.9,TRUE,TRUE,2
